# SNMP APC InRow

## Macros used

There are no macros links in this template.

## Template links

There are no template links in this template.

## Discovery rules

There are no discovery rules in this template.

## Items collected

|Name|Description|Type|Key and additional info|
|----|-----------|----|----|
|UPS InRow Thresholds Return Air High Temp|<p>Unit return air high temperature threshold in tenths of degrees Celsius.</p>|`SNMP agent`|AirirscunitThresholdsReturnAirHighTempMetric<p>Update: 1h</p>|
|UPS InRow Thresholds Supply Air High Temp|<p>Unit supply air high temperature threshold in tenths of degrees Celsius.</p>|`SNMP agent`|AirirscunitThresholdsSupplyAirHighTempMetric<p>Update: 1h</p>|
|UPS InRow Model Number|<p>A character string identifying the unit model number.</p>|`SNMP agent`|AirirscunitIdentModelNumber<p>Update: 1h</p>|
|UPS InRow Hardware Revision|<p>A character string identifying the unit controller hardware revision.</p>|`SNMP agent`|AirirscunitIdentHardwareRevision<p>Update: 1h</p>|
|UPS InRow Superheat Temp|<p>The unit superheat temperature in tenths of degrees Celsius.</p>|`SNMP agent`|AirirscunitStatusSuperheatTempMetric<p>Update: 3m</p>|
|UPS InRow Suction Temp|<p>The unit suction temperature in tenths of degrees Celsius.</p>|`SNMP agent`|AirirscunitStatusSuctionTempMetric<p>Update: 3m</p>|
|UPS InRow Rack Inlet Temp|<p>The unit rack inlet temperature in tenths of degrees Celsius.</p>|`SNMP agent`|AirirscunitStatusRackInletTemp<p>Update: 3m</p>|
|UPS InRow Location|<p>A character string identifying the unit location.</p>|`SNMP agent`|AirirscunitIdentLocation<p>Update: 1h</p>|
|UPS InRow Supply Air Temp|<p>The unit supply air temperature in tenths of degrees Celsius.</p>|`SNMP agent`|AirirscunitStatusSupplyAirTempMetric<p>Update: 3m</p>|
|UPS InRow Serial Number|<p>A character string identifying the unit serial number.</p>|`SNMP agent`|AirirscunitIdentSerialNumber<p>Update: 1h</p>|
|UPS InRow Cond Outlet Temp|<p>The unit condenser outlet air temperature in tenths of degrees Celsius.</p>|`SNMP agent`|AirirscunitStatusCondOutletTempMetric<p>Update: 3m</p>|
|UPS InRow Cond Inlet Temp|<p>The unit condenser inlet air temperature in tenths of degrees Celsius.</p>|`SNMP agent`|AirirscunitStatusCondInletTempMetric<p>Update: 3m</p>|
|UPS InRow Manufacture Date|<p>A character string identifying the unit manufacture date.</p>|`SNMP agent`|AirirscunitIdentManufactureDate<p>Update: 1h</p>|
|UPS InRow Return Air Temp|<p>The unit return air temperature in tenths of degrees Celsius.</p>|`SNMP agent`|AirirscunitStatusReturnAirTempMetric<p>Update: 3m</p>|
|UPS InRow Thresholds Rack Inlet High Temp|<p>Unit rack inlet air high temperature threshold in tenths of degrees Celsius.</p>|`SNMP agent`|AirirscunitThresholdsRackInletHighTempMetric<p>Update: 1h</p>|
|UPS InRow Name|<p>A character string identifying the unit name.</p>|`SNMP agent`|AirirscunitIdentName<p>Update: 1h</p>|
|UPS InRow Firmware Revision|<p>A character string identifying the unit firmware version.</p>|`SNMP agent`|AirirscunitIdentFirmwareRevision<p>Update: 1h</p>|
## Triggers

There are no triggers in this template.

