# PM8ECC

## Author

petroska

## Macros used

There are no macros links in this template.

## Template links

There are no template links in this template.

## Discovery rules

There are no discovery rules in this template.

## Items collected

|Name|Description|Type|Key and additional info|
|----|-----------|----|----|
|Peak Current Demand [Phase A]|<p>Host Meter Peak Current Demand Units =A (Amps)</p>|`SNMP agent`|cdPeakCurrentDemandL1<p>Update: 30s</p>|
|Peak Current Date [Phase B]|<p>-</p>|`SNMP agent`|cdPeakDateTimeL2<p>Update: 30s</p>|
|Frequency|<p>Host Meter Frequency Units =Hz</p>|`SNMP agent`|fFrequency<p>Update: 30s</p>|
|Phase A Load|<p>Host Meter Load Current Phase A Units =A (Amps)</p>|`SNMP agent`|lcIa<p>Update: 30s</p>|
|Device Name|<p>Host Meter Label plus Nameplate</p>|`SNMP agent`|midDeviceName<p>Update: 3600</p>|
|Line A to Neutral|<p>Host Meter Voltage Line A to Neutral Units =V (Volts)</p>|`SNMP agent`|vVan<p>Update: 30s</p>|
|Power factor|<p>Host Meter 3 Phase Total Power Factor</p>|`SNMP agent`|pfPowerFactorTotal<p>Update: 30s</p>|
|Real Energy|<p>Host Meter Real Energy Units =kWh</p>|`SNMP agent`|eRealEnergy<p>Update: 30s</p>|
|Real power|<p>Host Meter Real Power Units =kW</p>|`SNMP agent`|pReal<p>Update: 30s</p>|
|Apparent power|<p>Host Meter Apparent Power Units =kVA</p>|`SNMP agent`|pApparent<p>Update: 30s</p>|
|Peak Current Demand [Phase C]|<p>-</p>|`SNMP agent`|cdPeakCurrentDemandL3<p>Update: 30s</p>|
|Present Current Demand [Phase B]|<p>-</p>|`SNMP agent`|cdPresentCurrentDemandL2<p>Update: 30s</p>|
|Line C to Line A|<p>Host Meter Voltage Line C to Line A Units =V (Volts)</p>|`SNMP agent`|vVca<p>Update: 30s</p>|
|Wiring Type|<p>Single Phase Line to Neutral 2 Wire 1CT 1PT is '10' Single Phase Line to Line 2 Wire 1CT 1PT is '11' Single Phase 3-Wire 3 wire 2CT 2PT is '12' Three Phase 3 Wire 2CT 2PT is '30' Three Phase 3 Wire 3CT 2PT is '31' Three Phase 3 Wire 1CT 2PT is '32' Three Phase 4 Wire 3CT 3PT is '40' Three Phase 4 Wire 3CT 2PT is '42' Three Phase 4 Wire 1CT 3PT is '44'</p>|`SNMP agent`|swtWiringType<p>Update: 3600</p>|
|Reactive power|<p>Host Meter Reactive Power Units =kVAR</p>|`SNMP agent`|pReactive<p>Update: 30s</p>|
|3 Phase Load Average|<p>Host Meter Load Current 3 Phase Average Units =A (Amps)</p>|`SNMP agent`|lcIAvg<p>Update: 30s</p>|
|Line to Line Average Voltage|<p>Host Meter Voltage Line to Line Average Voltage Units =V (Volts)</p>|`SNMP agent`|vVllAvg<p>Update: 30s</p>|
|Model Number|<p>Host Meter Model Number</p>|`SNMP agent`|midModelNumber<p>Update: 3600</p>|
|Present Current Demand [Phase C]|<p>-</p>|`SNMP agent`|cdPresentCurrentDemandL3<p>Update: 30s</p>|
|Peak Current Demand [Phase B]|<p>-</p>|`SNMP agent`|cdPeakCurrentDemandL2<p>Update: 30s</p>|
|Line A to Line B|<p>Host Meter Voltage Line A to Line B Units =V (Volts)</p>|`SNMP agent`|vVab<p>Update: 30s</p>|
|Line C to Neutral|<p>Host Meter Voltage Line C to Neutral Units =V (Volts)</p>|`SNMP agent`|vVcn<p>Update: 30s</p>|
|Apparent Energy|<p>-</p>|`SNMP agent`|eApparentEnergy<p>Update: 30s</p>|
|Phase B Load|<p>Host Meter Load Current Phase B Units =A (Amps)</p>|`SNMP agent`|lcIb<p>Update: 30s</p>|
|Power factor description|<p>Describes the current power factor Lead/Lag for IEEE mode Cap/Ind for IEC mode</p>|`SNMP agent`|pfPowerFactorDescription<p>Update: 3600</p>|
|Line B to Neutral|<p>Host Meter Voltage Line B to Neutral Units =V (Volts)</p>|`SNMP agent`|vVbn<p>Update: 30s</p>|
|Firmware Version|<p>Host Meter Firmware Version</p>|`SNMP agent`|midFirmwareVersion<p>Update: 3600</p>|
|Peak Current Date [Phase C]|<p>-</p>|`SNMP agent`|cdPeakDateTimeL3<p>Update: 30s</p>|
|Voltage Line to Neutral 3 Phase Average|<p>-</p>|`SNMP agent`|vVlnAvg<p>Update: 30s</p>|
|Reactive Energy|<p>Host Meter Reactive Energy Units =kVARh</p>|`SNMP agent`|eReactiveEnergy<p>Update: 30s</p>|
|Peak Current Date [Phase A]|<p>Host Meter Peak Current Demand Date and Time</p>|`SNMP agent`|cdPeakDateTimeL1<p>Update: 30s</p>|
|Present Current Demand [Phase A]|<p>Host Meter Present Demand Current Units =A (Amps)</p>|`SNMP agent`|cdPresentCurrentDemandL1<p>Update: 30s</p>|
|Phase C Load|<p>Host Meter Load Current Phase C Units =A (Amps)</p>|`SNMP agent`|lcIc<p>Update: 30s</p>|
|Line B to Line C|<p>Host Meter Voltage Line B to Line C Units =V (Volts)</p>|`SNMP agent`|vVbc<p>Update: 30s</p>|
|Serial number|<p>Host meter 32 bit Serial Number</p>|`SNMP agent`|midSerialNumber<p>Update: 3600</p>|
## Triggers

There are no triggers in this template.

