<?xml version="1.0" encoding="UTF-8"?>
<zabbix_export>
  <version>5.0</version>
  <date>2021-10-22T08:01:40Z</date>
  <groups>
    <group>
      <name>UPS</name>
    </group>
  </groups>
  <templates>
    <template>
      <template>Monitoring UPS</template>
      <name>Monitoring UPS</name>
      <groups>
        <group>
          <name>UPS</name>
        </group>
      </groups>
      <applications>
        <application>
          <name>Alarm</name>
        </application>
        <application>
          <name>Battery</name>
        </application>
        <application>
          <name>Fallback</name>
        </application>
        <application>
          <name>Load</name>
        </application>
        <application>
          <name>Output</name>
        </application>
        <application>
          <name>Power</name>
        </application>
        <application>
          <name>Redoundancy</name>
        </application>
        <application>
          <name>Status</name>
        </application>
        <application>
          <name>Temperature</name>
        </application>
        <application>
          <name>Test</name>
        </application>
      </applications>
      <items>
        <item>
          <name>{HOST.NAME} ping</name>
          <type>SIMPLE</type>
          <key>icmpping[]</key>
          <delay>30s</delay>
          <history>2d</history>
          <applications>
            <application>
              <name>Status</name>
            </application>
          </applications>
        </item>
        <item>
          <name>UPS trap fallback</name>
          <type>SNMP_TRAP</type>
          <key>snmptrap.fallback</key>
          <delay>0</delay>
          <history>2d</history>
          <trends>0</trends>
          <value_type>LOG</value_type>
          <applications>
            <application>
              <name>Fallback</name>
            </application>
          </applications>
          <triggers>
            <trigger>
              <expression>{strlen()}>1</expression>
              <name>Unknown trap received from {HOST.NAME}</name>
              <priority>AVERAGE</priority>
              <manual_close>YES</manual_close>
            </trigger>
          </triggers>
        </item>
        <item>
          <name>{HOST.NAME} alarm entry added</name>
          <type>SNMP_TRAP</type>
          <key>snmptrap["upsTrapAlarmEntryAdded"]</key>
          <delay>0</delay>
          <history>2d</history>
          <trends>0</trends>
          <value_type>LOG</value_type>
          <description>This trap is sent each time an alarm is inserted into to the alarm table. It is sent on the insertion of all alarms except for upsAlarmOnBattery and upsAlarmTestInProgress.</description>
          <applications>
            <application>
              <name>Alarm</name>
            </application>
          </applications>
          <triggers>
            <trigger>
              <expression>{last()}=1</expression>
              <name>{HOST.NAME} alarm entry added</name>
              <status>DISABLED</status>
              <priority>INFO</priority>
              <description>This trap is sent each time an alarm is inserted into to the alarm table. It is sent on the insertion of all alarms except for upsAlarmOnBattery and upsAlarmTestInProgress.</description>
              <manual_close>YES</manual_close>
            </trigger>
          </triggers>
        </item>
        <item>
          <name>{HOST.NAME} alarm entry removed</name>
          <type>SNMP_TRAP</type>
          <key>snmptrap["upsTrapAlarmEntryRemoved"]</key>
          <delay>0</delay>
          <history>2d</history>
          <trends>0</trends>
          <value_type>LOG</value_type>
          <description>This trap is sent each time an alarm is removed from the alarm table. It is sent on the removal of all alarms except for upsAlarmTestInProgress.</description>
          <applications>
            <application>
              <name>Alarm</name>
            </application>
          </applications>
          <triggers>
            <trigger>
              <expression>{last()}=1</expression>
              <name>{HOST.NAME} alarm entry removed</name>
              <status>DISABLED</status>
              <priority>INFO</priority>
              <description>This trap is sent each time an alarm is removed from the alarm table. It is sent on the removal of all alarms except for upsAlarmTestInProgress.</description>
              <manual_close>YES</manual_close>
            </trigger>
          </triggers>
        </item>
        <item>
          <name>{HOST.NAME} battery low</name>
          <type>SNMP_TRAP</type>
          <key>snmptrap["upsTrapBatteryLow"]</key>
          <delay>0</delay>
          <history>2d</history>
          <trends>0</trends>
          <value_type>LOG</value_type>
          <description>SEVERE: Battery is near to be discharged.</description>
          <applications>
            <application>
              <name>Battery</name>
            </application>
          </applications>
        </item>
        <item>
          <name>{HOST.NAME} battery test failed</name>
          <type>SNMP_TRAP</type>
          <key>snmptrap["upsTrapBattTestFailed"]</key>
          <delay>0</delay>
          <history>2d</history>
          <trends>0</trends>
          <value_type>LOG</value_type>
          <description>SEVERE: UPS failed the last test of battery.</description>
          <applications>
            <application>
              <name>Test</name>
            </application>
          </applications>
          <triggers>
            <trigger>
              <expression>{last()}=1</expression>
              <name>{HOST.NAME} battery test failed</name>
              <priority>AVERAGE</priority>
              <description>SEVERE: UPS failed the last test of battery.</description>
              <manual_close>YES</manual_close>
              <dependencies>
                <dependency>
                  <name>{HOST.NAME} injoignable</name>
                  <expression>{Monitoring UPS:icmpping[].last(#3)}=0 or {Monitoring UPS:upsIdentModel.0.nodata(180)}=1</expression>
                </dependency>
              </dependencies>
            </trigger>
          </triggers>
        </item>
        <item>
          <name>{HOST.NAME} imminent stop</name>
          <type>SNMP_TRAP</type>
          <key>snmptrap["upsTrapImminentStop"]</key>
          <delay>0</delay>
          <history>2d</history>
          <trends>0</trends>
          <value_type>LOG</value_type>
          <description>SEVERE: The UPS is near to switch off the output power.</description>
          <applications>
            <application>
              <name>Output</name>
            </application>
          </applications>
        </item>
        <item>
          <name>{HOST.NAME} output is on Battery</name>
          <type>SNMP_TRAP</type>
          <key>snmptrap["upsTrapOnBattery"]</key>
          <delay>0</delay>
          <history>2d</history>
          <trends>0</trends>
          <value_type>LOG</value_type>
          <description>The UPS is operating on battery power. This trap is persistent and is resent at one minute intervals until the UPS either turns off or is no longer running on battery.</description>
          <applications>
            <application>
              <name>Output</name>
            </application>
          </applications>
        </item>
        <item>
          <name>{HOST.NAME} est sur batterie</name>
          <type>SNMP_TRAP</type>
          <key>snmptrap["upsTrapOnBatteryPower"]</key>
          <delay>0</delay>
          <history>2d</history>
          <trends>0</trends>
          <value_type>LOG</value_type>
          <description>WARNING: The UPS has switched to battery backup power.</description>
          <applications>
            <application>
              <name>Battery</name>
            </application>
          </applications>
        </item>
        <item>
          <name>{HOST.NAME} output is on mains</name>
          <type>SNMP_TRAP</type>
          <key>snmptrap["upsTrapOnMains"]</key>
          <delay>0</delay>
          <history>2d</history>
          <trends>0</trends>
          <value_type>LOG</value_type>
          <description>SEVERE: The UPS output is on mains.</description>
          <applications>
            <application>
              <name>Output</name>
            </application>
          </applications>
        </item>
        <item>
          <name>{HOST.NAME} overloading</name>
          <type>SNMP_TRAP</type>
          <key>snmptrap["upsTrapOverload"]</key>
          <delay>0</delay>
          <history>2d</history>
          <trends>0</trends>
          <value_type>LOG</value_type>
          <description>SEVERE: The UPS has sensed a load greater than 100 percent of its rated capacity.</description>
          <applications>
            <application>
              <name>Load</name>
            </application>
          </applications>
        </item>
        <item>
          <name>{HOST.NAME} temperature higher than its limit</name>
          <type>SNMP_TRAP</type>
          <key>snmptrap["upsTrapOverTemperature"]</key>
          <delay>0</delay>
          <history>2d</history>
          <trends>0</trends>
          <value_type>LOG</value_type>
          <description>SEVERE: The UPS has sensed a temperature greater than its limit.</description>
          <applications>
            <application>
              <name>Temperature</name>
            </application>
          </applications>
        </item>
        <item>
          <name>{HOST.NAME} : Power restored</name>
          <type>SNMP_TRAP</type>
          <key>snmptrap["upsTrapPowerRestored"]</key>
          <delay>0</delay>
          <history>2d</history>
          <trends>0</trends>
          <value_type>LOG</value_type>
          <description>INFORMATION: Input power has been restored.</description>
          <applications>
            <application>
              <name>Power</name>
            </application>
          </applications>
        </item>
        <item>
          <name>{HOST.NAME} redundancy lost</name>
          <type>SNMP_TRAP</type>
          <key>snmptrap["upsTrapRedoundancyLost"]</key>
          <delay>0</delay>
          <history>2d</history>
          <trends>0</trends>
          <value_type>LOG</value_type>
          <description>SEVERE: Redoundancy is lost.</description>
          <applications>
            <application>
              <name>Redoundancy</name>
            </application>
          </applications>
        </item>
        <item>
          <name>{HOST.NAME} test completed</name>
          <type>SNMP_TRAP</type>
          <key>snmptrap["upsTrapTestCompleted"]</key>
          <delay>0</delay>
          <history>2d</history>
          <trends>0</trends>
          <value_type>LOG</value_type>
          <description>This trap is sent upon completion of a UPS diagnostic test.</description>
          <applications>
            <application>
              <name>Test</name>
            </application>
          </applications>
          <triggers>
            <trigger>
              <expression>{last()}=1</expression>
              <name>{HOST.NAME} test completed</name>
              <priority>INFO</priority>
              <description>This trap is sent upon completion of a UPS diagnostic test.</description>
              <manual_close>YES</manual_close>
              <dependencies>
                <dependency>
                  <name>{HOST.NAME} injoignable</name>
                  <expression>{Monitoring UPS:icmpping[].last(#3)}=0 or {Monitoring UPS:upsIdentModel.0.nodata(180)}=1</expression>
                </dependency>
              </dependencies>
            </trigger>
          </triggers>
        </item>
        <item>
          <name>{HOST.NAME} status is normal</name>
          <type>SNMP_TRAP</type>
          <key>snmptrap["upsTrapUpsNormal"]</key>
          <delay>0</delay>
          <history>2d</history>
          <trends>0</trends>
          <value_type>LOG</value_type>
          <description>INFORMATION: The UPS status is normal.</description>
          <applications>
            <application>
              <name>Status</name>
            </application>
          </applications>
        </item>
        <item>
          <name>{HOST.NAME} turned off</name>
          <type>SNMP_TRAP</type>
          <key>snmptrap["upsTurnedOff"]</key>
          <delay>0</delay>
          <history>2d</history>
          <trends>0</trends>
          <value_type>LOG</value_type>
          <description>WARNING: The UPS has been turned off by the management station.</description>
          <applications>
            <application>
              <name>Status</name>
            </application>
          </applications>
        </item>
        <item>
          <name>{HOST.NAME} status</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>.1.3.6.1.4.1.4555.1.1.1.1.1.1.0</snmp_oid>
          <key>upsIdentModel.0</key>
          <history>2d</history>
          <trends>0</trends>
          <value_type>TEXT</value_type>
          <applications>
            <application>
              <name>Status</name>
            </application>
          </applications>
        </item>
      </items>
      <macros>
        <macro>
          <macro>{$SNMP_COMMUNITY}</macro>
        </macro>
      </macros>
    </template>
  </templates>
  <triggers>
    <trigger>
      <expression>{Monitoring UPS:snmptrap["upsTrapAlarmEntryAdded"].str("upsTrapBatteryLow")}=1</expression>
      <recovery_mode>RECOVERY_EXPRESSION</recovery_mode>
      <recovery_expression>{Monitoring UPS:snmptrap["upsTrapAlarmEntryRemoved"].str("upsTrapBatteryLow")}=1</recovery_expression>
      <name>{HOST.NAME} battery low</name>
      <priority>AVERAGE</priority>
      <description>SEVERE: Battery is near to be discharged.</description>
      <manual_close>YES</manual_close>
      <dependencies>
        <dependency>
          <name>{HOST.NAME} injoignable</name>
          <expression>{Monitoring UPS:icmpping[].last(#3)}=0 or {Monitoring UPS:upsIdentModel.0.nodata(180)}=1</expression>
        </dependency>
      </dependencies>
    </trigger>
    <trigger>
      <expression>{Monitoring UPS:snmptrap["upsTrapAlarmEntryAdded"].str("upsTrapImminentStop")}=1</expression>
      <recovery_mode>RECOVERY_EXPRESSION</recovery_mode>
      <recovery_expression>{Monitoring UPS:snmptrap["upsTrapAlarmEntryRemoved"].str("upsTrapImminentStop")}=1</recovery_expression>
      <name>{HOST.NAME} imminent stop</name>
      <priority>AVERAGE</priority>
      <description>SEVERE: The UPS is near to switch off the output power.</description>
      <manual_close>YES</manual_close>
      <dependencies>
        <dependency>
          <name>{HOST.NAME} injoignable</name>
          <expression>{Monitoring UPS:icmpping[].last(#3)}=0 or {Monitoring UPS:upsIdentModel.0.nodata(180)}=1</expression>
        </dependency>
      </dependencies>
    </trigger>
    <trigger>
      <expression>{Monitoring UPS:icmpping[].last(#3)}=0 or {Monitoring UPS:upsIdentModel.0.nodata(180)}=1</expression>
      <name>{HOST.NAME} injoignable</name>
      <priority>HIGH</priority>
    </trigger>
    <trigger>
      <expression>{Monitoring UPS:snmptrap["upsTrapAlarmEntryAdded"].str("upsTrapOverload")}=1</expression>
      <recovery_mode>RECOVERY_EXPRESSION</recovery_mode>
      <recovery_expression>{Monitoring UPS:snmptrap["upsTrapAlarmEntryRemoved"].str("upsTrapOverload")}=1</recovery_expression>
      <name>{HOST.NAME} is overloading</name>
      <priority>AVERAGE</priority>
      <description>SEVERE: The UPS has sensed a load greater than 100 percent of its rated capacity.</description>
      <manual_close>YES</manual_close>
      <dependencies>
        <dependency>
          <name>{HOST.NAME} injoignable</name>
          <expression>{Monitoring UPS:icmpping[].last(#3)}=0 or {Monitoring UPS:upsIdentModel.0.nodata(180)}=1</expression>
        </dependency>
      </dependencies>
    </trigger>
    <trigger>
      <expression>{Monitoring UPS:snmptrap["upsTrapAlarmEntryAdded"].str("upsTrapOnBattery")}=1</expression>
      <recovery_mode>RECOVERY_EXPRESSION</recovery_mode>
      <recovery_expression>{Monitoring UPS:snmptrap["upsTrapAlarmEntryRemoved"].str("upsTrapOnBattery")}=1</recovery_expression>
      <name>{HOST.NAME} output is on Battery</name>
      <priority>WARNING</priority>
      <description>The UPS is operating on battery power. This trap is persistent and is resent at one minute intervals until the UPS either turns off or is no longer running on battery.</description>
      <manual_close>YES</manual_close>
      <dependencies>
        <dependency>
          <name>{HOST.NAME} injoignable</name>
          <expression>{Monitoring UPS:icmpping[].last(#3)}=0 or {Monitoring UPS:upsIdentModel.0.nodata(180)}=1</expression>
        </dependency>
      </dependencies>
    </trigger>
    <trigger>
      <expression>{Monitoring UPS:snmptrap["upsTrapAlarmEntryAdded"].str("upsTrapOnMains")}=1</expression>
      <recovery_mode>RECOVERY_EXPRESSION</recovery_mode>
      <recovery_expression>{Monitoring UPS:snmptrap["upsTrapAlarmEntryRemoved"].str("upsTrapOnMains")}=1</recovery_expression>
      <name>{HOST.NAME} output is on mains</name>
      <priority>AVERAGE</priority>
      <description>SEVERE: The UPS output is on mains.</description>
      <manual_close>YES</manual_close>
      <dependencies>
        <dependency>
          <name>{HOST.NAME} injoignable</name>
          <expression>{Monitoring UPS:icmpping[].last(#3)}=0 or {Monitoring UPS:upsIdentModel.0.nodata(180)}=1</expression>
        </dependency>
      </dependencies>
    </trigger>
    <trigger>
      <expression>{Monitoring UPS:snmptrap["upsTrapAlarmEntryAdded"].str("upsTrapPowerRestored")}=1</expression>
      <recovery_mode>RECOVERY_EXPRESSION</recovery_mode>
      <recovery_expression>{Monitoring UPS:snmptrap["upsTrapAlarmEntryRemoved"].str("upsTrapPowerRestored")}=1</recovery_expression>
      <name>{HOST.NAME} Power has been restored</name>
      <priority>INFO</priority>
      <description>INFORMATION: Input power has been restored.</description>
      <manual_close>YES</manual_close>
      <dependencies>
        <dependency>
          <name>{HOST.NAME} injoignable</name>
          <expression>{Monitoring UPS:icmpping[].last(#3)}=0 or {Monitoring UPS:upsIdentModel.0.nodata(180)}=1</expression>
        </dependency>
      </dependencies>
    </trigger>
    <trigger>
      <expression>{Monitoring UPS:snmptrap["upsTrapAlarmEntryAdded"].str("upsTrapRedoundancyLost")}=1</expression>
      <recovery_mode>RECOVERY_EXPRESSION</recovery_mode>
      <recovery_expression>{Monitoring UPS:snmptrap["upsTrapAlarmEntryRemoved"].str("upsTrapRedoundancyLost")}=1</recovery_expression>
      <name>{HOST.NAME} redundancy lost</name>
      <priority>AVERAGE</priority>
      <description>SEVERE: Redoundancy is lost.</description>
      <manual_close>YES</manual_close>
      <dependencies>
        <dependency>
          <name>{HOST.NAME} injoignable</name>
          <expression>{Monitoring UPS:icmpping[].last(#3)}=0 or {Monitoring UPS:upsIdentModel.0.nodata(180)}=1</expression>
        </dependency>
      </dependencies>
    </trigger>
    <trigger>
      <expression>{Monitoring UPS:snmptrap["upsTrapAlarmEntryAdded"].str("upsTrapUpsNormal")}=1</expression>
      <recovery_mode>RECOVERY_EXPRESSION</recovery_mode>
      <recovery_expression>{Monitoring UPS:snmptrap["upsTrapAlarmEntryRemoved"].str("upsTrapUpsNormal")}=1</recovery_expression>
      <name>{HOST.NAME} status is normal</name>
      <priority>INFO</priority>
      <description>INFORMATION: The UPS status is normal.</description>
      <manual_close>YES</manual_close>
      <dependencies>
        <dependency>
          <name>{HOST.NAME} injoignable</name>
          <expression>{Monitoring UPS:icmpping[].last(#3)}=0 or {Monitoring UPS:upsIdentModel.0.nodata(180)}=1</expression>
        </dependency>
      </dependencies>
    </trigger>
    <trigger>
      <expression>{Monitoring UPS:snmptrap["upsTrapAlarmEntryAdded"].str("upsTrapOnBatteryPower")}=1</expression>
      <recovery_mode>RECOVERY_EXPRESSION</recovery_mode>
      <recovery_expression>{Monitoring UPS:snmptrap["upsTrapAlarmEntryRemoved"].str("upsTrapOnBatteryPower")}=1</recovery_expression>
      <name>{HOST.NAME} switched to battery backup power</name>
      <priority>WARNING</priority>
      <description>WARNING: The UPS has switched to battery backup power.</description>
      <manual_close>YES</manual_close>
      <dependencies>
        <dependency>
          <name>{HOST.NAME} injoignable</name>
          <expression>{Monitoring UPS:icmpping[].last(#3)}=0 or {Monitoring UPS:upsIdentModel.0.nodata(180)}=1</expression>
        </dependency>
      </dependencies>
    </trigger>
    <trigger>
      <expression>{Monitoring UPS:snmptrap["upsTrapAlarmEntryAdded"].str("upsTrapOverTemperature")}=1</expression>
      <recovery_mode>RECOVERY_EXPRESSION</recovery_mode>
      <recovery_expression>{Monitoring UPS:snmptrap["upsTrapAlarmEntryRemoved"].str("upsTrapOverTemperature")}=1</recovery_expression>
      <name>{HOST.NAME} temperature higher than its limit</name>
      <priority>AVERAGE</priority>
      <description>SEVERE: The UPS has sensed a temperature greater than its limit.</description>
      <manual_close>YES</manual_close>
      <dependencies>
        <dependency>
          <name>{HOST.NAME} injoignable</name>
          <expression>{Monitoring UPS:icmpping[].last(#3)}=0 or {Monitoring UPS:upsIdentModel.0.nodata(180)}=1</expression>
        </dependency>
      </dependencies>
    </trigger>
    <trigger>
      <expression>{Monitoring UPS:snmptrap["upsTrapAlarmEntryAdded"].str("upsTurnedOff")}=1</expression>
      <recovery_mode>RECOVERY_EXPRESSION</recovery_mode>
      <recovery_expression>{Monitoring UPS:snmptrap["upsTrapAlarmEntryRemoved"].str("upsTurnedOff")}=1</recovery_expression>
      <name>{HOST.NAME} turned off</name>
      <priority>WARNING</priority>
      <description>WARNING: The UPS has been turned off by the management station.</description>
      <manual_close>YES</manual_close>
      <dependencies>
        <dependency>
          <name>{HOST.NAME} injoignable</name>
          <expression>{Monitoring UPS:icmpping[].last(#3)}=0 or {Monitoring UPS:upsIdentModel.0.nodata(180)}=1</expression>
        </dependency>
      </dependencies>
    </trigger>
  </triggers>
</zabbix_export>