<?xml version="1.0" encoding="UTF-8"?>
<zabbix_export>
  <version>5.0</version>
  <date>2021-11-09T08:17:30Z</date>
  <groups>
    <group>
      <name>Templates</name>
    </group>
  </groups>
  <templates>
    <template>
      <template>apc_nmc_2_ap9619</template>
      <name>APC NMC 2 AP9619</name>
      <description>## Overview This template was originaly created for the AP9619 card, but in version 2 now support more UPS's. Tested on: APC Symmetra PX40 3Phase UPS APC Smart-UPS VT 20kVA 3Phase UPS Smart-UPS RT 7500 RM XL and more... It gathers input and output values from all three phases. I tried to make it as universal as i could so it can be used with single phase ups's as well. I have disable some of the items on the template for the reason that my ups didn't support them, feel free to try them if they are supported by your UPS. Changelog V2: Added more items for single phase ups's and triggers. thanks, petroska ## Author petroska</description>
      <groups>
        <group>
          <name>Templates</name>
        </group>
      </groups>
      <applications>
        <application>
          <name>UPS Battery</name>
        </application>
        <application>
          <name>UPS Information</name>
        </application>
        <application>
          <name>UPS Input [1Phase]</name>
        </application>
        <application>
          <name>UPS Input [3Phase]</name>
        </application>
        <application>
          <name>UPS Output [1Phase]</name>
        </application>
        <application>
          <name>UPS Output [3Phase]</name>
        </application>
        <application>
          <name>UPS State</name>
        </application>
      </applications>
      <items>
        <item>
          <name>Probe Humidity</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.10.2.3.2.1.6.1</snmp_oid>
          <key>iemStatusProbeCurrentHumid</key>
          <delay>30s</delay>
          <status>DISABLED</status>
          <units>%</units>
          <description>The current humidity reading from the probe in percent relative humidity.</description>
          <applications>
            <application>
              <name>UPS Information</name>
            </application>
          </applications>
        </item>
        <item>
          <name>Probe Temperature</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.10.2.3.2.1.4.1</snmp_oid>
          <key>iemStatusProbeCurrentTemp</key>
          <delay>30s</delay>
          <units>C</units>
          <description>The current temperature reading from the probe displayed in the units shown in the 'iemStatusProbeTempUnits' OID (Celsius or Fahrenheit).</description>
          <applications>
            <application>
              <name>UPS Information</name>
            </application>
          </applications>
        </item>
        <item>
          <name>Probe Name</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.10.2.3.2.1.2.1</snmp_oid>
          <key>iemStatusProbeName</key>
          <delay>3600</delay>
          <trends>0</trends>
          <value_type>CHAR</value_type>
          <description>A descriptive name for the probe set by the user.</description>
          <applications>
            <application>
              <name>UPS Information</name>
            </application>
          </applications>
        </item>
        <item>
          <name>Probe Status</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.10.2.3.2.1.3.1</snmp_oid>
          <key>iemStatusProbeStatus</key>
          <delay>3600</delay>
          <applications>
            <application>
              <name>UPS Information</name>
            </application>
          </applications>
          <valuemap>
            <name>APC Probe Status</name>
          </valuemap>
        </item>
        <item>
          <name>Location</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.2.1.1.6.0</snmp_oid>
          <key>sysLocation</key>
          <delay>3600</delay>
          <trends>0</trends>
          <value_type>CHAR</value_type>
          <applications>
            <application>
              <name>UPS Information</name>
            </application>
          </applications>
        </item>
        <item>
          <name>Battery actual Volts</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.2.2.8.0</snmp_oid>
          <key>upsAdvBatteryActualVoltage</key>
          <delay>30s</delay>
          <units>V</units>
          <description>The actual battery bus voltage in Volts.</description>
          <applications>
            <application>
              <name>UPS Battery</name>
            </application>
          </applications>
        </item>
        <item>
          <name>Battery Capacity</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.2.2.1.0</snmp_oid>
          <key>upsAdvBatteryCapacity</key>
          <delay>30s</delay>
          <units>%</units>
          <description>The remaining battery capacity expressed in percent of full capacity.</description>
          <applications>
            <application>
              <name>UPS Battery</name>
            </application>
          </applications>
        </item>
        <item>
          <name>Battery Amps</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.2.2.9.0</snmp_oid>
          <key>upsAdvBatteryCurrent</key>
          <delay>30s</delay>
          <units>A</units>
          <description>The battery current in Amps.</description>
          <applications>
            <application>
              <name>UPS Battery</name>
            </application>
          </applications>
        </item>
        <item>
          <name>Battery nominal Volts</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.2.2.7.0</snmp_oid>
          <key>upsAdvBatteryNominalVoltage</key>
          <delay>30s</delay>
          <units>V</units>
          <description>The nominal battery voltage in Volts.</description>
          <applications>
            <application>
              <name>UPS Battery</name>
            </application>
          </applications>
        </item>
        <item>
          <name>Battery replace status</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.2.2.4.0</snmp_oid>
          <key>upsAdvBatteryReplaceIndicator</key>
          <delay>3600</delay>
          <description>Indicates whether the UPS batteries need replacing.</description>
          <applications>
            <application>
              <name>UPS Battery</name>
            </application>
          </applications>
          <valuemap>
            <name>APC Battery Replacement Status</name>
          </valuemap>
          <triggers>
            <trigger>
              <expression>{last()}=4</expression>
              <name>Battery failed</name>
              <priority>DISASTER</priority>
            </trigger>
            <trigger>
              <expression>{last()}=6</expression>
              <name>Battery needs replacement</name>
              <priority>HIGH</priority>
            </trigger>
            <trigger>
              <expression>{last()}=5</expression>
              <name>Battery overheat</name>
              <priority>DISASTER</priority>
            </trigger>
            <trigger>
              <expression>{last()}=2</expression>
              <name>No battery</name>
              <priority>HIGH</priority>
            </trigger>
          </triggers>
        </item>
        <item>
          <name>Battery Runtime</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.2.2.3.0</snmp_oid>
          <key>upsAdvBatteryRunTimeRemaining</key>
          <delay>30s</delay>
          <units>s</units>
          <description>The UPS battery run time remaining before battery exhaustion.</description>
          <applications>
            <application>
              <name>UPS Battery</name>
            </application>
          </applications>
          <preprocessing>
            <step>
              <type>MULTIPLIER</type>
              <params>0.01</params>
            </step>
          </preprocessing>
          <triggers>
            <trigger>
              <expression>{last()}&lt;60</expression>
              <recovery_mode>RECOVERY_EXPRESSION</recovery_mode>
              <recovery_expression>{last()}>60</recovery_expression>
              <name>UPS Runtime below 1 minute</name>
              <priority>HIGH</priority>
            </trigger>
          </triggers>
        </item>
        <item>
          <name>Battery Temperature</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.2.2.2.0</snmp_oid>
          <key>upsAdvBatteryTemperature</key>
          <delay>30s</delay>
          <units>C</units>
          <description>The current internal UPS temperature expressed in Celsius.</description>
          <applications>
            <application>
              <name>UPS Battery</name>
            </application>
          </applications>
          <triggers>
            <trigger>
              <expression>{last()}>40</expression>
              <recovery_mode>RECOVERY_EXPRESSION</recovery_mode>
              <recovery_expression>{last()}&lt;40</recovery_expression>
              <name>Battery temp above 40C</name>
              <priority>HIGH</priority>
            </trigger>
          </triggers>
        </item>
        <item>
          <name>Date of manufacture</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.1.2.2.0</snmp_oid>
          <key>upsAdvIdentDateOfManufacture</key>
          <delay>3600</delay>
          <trends>0</trends>
          <value_type>CHAR</value_type>
          <description>The date when the UPS was manufactured in mm/dd/yy (or yyyy) format.</description>
          <applications>
            <application>
              <name>UPS Information</name>
            </application>
          </applications>
        </item>
        <item>
          <name>Firmware Revision</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.1.2.1.0</snmp_oid>
          <key>upsAdvIdentFirmwareRevision</key>
          <delay>3600</delay>
          <trends>0</trends>
          <value_type>CHAR</value_type>
          <description>The firmware revision of the UPS system's microprocessor.</description>
          <applications>
            <application>
              <name>UPS Information</name>
            </application>
          </applications>
        </item>
        <item>
          <name>Input Frequency</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.3.2.4.0</snmp_oid>
          <key>upsAdvInputFrequency</key>
          <delay>30s</delay>
          <units>Hz</units>
          <description>The current input frequency to the UPS system in Hz.</description>
          <applications>
            <application>
              <name>UPS Input [1Phase]</name>
            </application>
          </applications>
        </item>
        <item>
          <name>Latest cause for switching to battery power</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.3.2.5.0</snmp_oid>
          <key>upsAdvInputLineFailCause</key>
          <delay>60s</delay>
          <description>The reason for the occurrence of the last transfer to UPS battery power. The variable is set to: - noTransfer(1) -- if there is no transfer yet. - highLineVoltage(2) -- if the transfer to battery is caused by an over voltage greater than the high transfer voltage. - brownout(3) -- if the duration of the outage is greater than five seconds and the line voltage is between 40% of the rated output voltage and the low transfer voltage. - blackout(4) -- if the duration of the outage is greater than five seconds and the line voltage is between 40% of the rated output voltage and ground. - smallMomentarySag(5) -- if the duration of the outage is less than five seconds and the line voltage is between 40% of the rated output voltage and the low transfer voltage. - deepMomentarySag(6) -- if the duration of the outage is less than five seconds and the line voltage is between 40% of the rated output voltage and ground. The variable is set to - smallMomentarySpike(7) -- if the line failure is caused by a rate of change of input voltage less than ten volts per cycle. - largeMomentarySpike(8) -- if the line failure is caused by a rate of change of input voltage greater than ten volts per cycle. - selfTest(9) -- if the UPS was commanded to do a self test. - rateOfVoltageChange(10) -- if the failure is due to the rate of change of the line voltage.</description>
          <applications>
            <application>
              <name>UPS Input [1Phase]</name>
            </application>
          </applications>
          <valuemap>
            <name>APC Input Line Fail Cause</name>
          </valuemap>
        </item>
        <item>
          <name>Input Voltage</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>.1.3.6.1.4.1.318.1.1.1.3.2.1.0</snmp_oid>
          <key>upsAdvInputLineVoltage</key>
          <delay>30s</delay>
          <units>V</units>
          <description>The current utility line voltage in VAC.</description>
          <applications>
            <application>
              <name>UPS Input [1Phase]</name>
            </application>
          </applications>
          <triggers>
            <trigger>
              <expression>{last()}&lt;100</expression>
              <recovery_mode>RECOVERY_EXPRESSION</recovery_mode>
              <recovery_expression>{last()}>220</recovery_expression>
              <name>Input voltage failed</name>
              <priority>DISASTER</priority>
            </trigger>
          </triggers>
        </item>
        <item>
          <name>Output Load Current</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>.1.3.6.1.4.1.318.1.1.1.4.2.4.0</snmp_oid>
          <key>upsAdvOutputCurrent</key>
          <delay>30s</delay>
          <units>A</units>
          <applications>
            <application>
              <name>UPS Output [1Phase]</name>
            </application>
          </applications>
        </item>
        <item>
          <name>Output Load</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.4.2.3.0</snmp_oid>
          <key>upsAdvOutputLoad</key>
          <delay>30s</delay>
          <units>%</units>
          <description>The current UPS load expressed in percent of rated capacity.</description>
          <applications>
            <application>
              <name>UPS Output [1Phase]</name>
            </application>
          </applications>
        </item>
        <item>
          <name>Output Voltage</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>.1.3.6.1.4.1.318.1.1.1.4.2.1.0</snmp_oid>
          <key>upsAdvOutputVoltage</key>
          <delay>30s</delay>
          <units>V</units>
          <applications>
            <application>
              <name>UPS Output [1Phase]</name>
            </application>
          </applications>
        </item>
        <item>
          <name>Battery total DC current</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.2.2.10.0</snmp_oid>
          <key>upsAdvTotalDCCurrent</key>
          <delay>30s</delay>
          <units>A</units>
          <description>The total DC current in Amps.</description>
          <applications>
            <application>
              <name>UPS Battery</name>
            </application>
          </applications>
        </item>
        <item>
          <name>Battery Status</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.2.1.1.0</snmp_oid>
          <key>upsBasicBatteryStatus</key>
          <delay>30s</delay>
          <description>The status of the UPS batteries. A batteryLow(3) value indicates the UPS will be unable to sustain the current load, and its services will be lost if power is not restored. The amount of run time in reserve at the time of low battery can be configured by the upsAdvConfigLowBatteryRunTime. A batteryInFaultCondition(4)value indicates that a battery installed has an internal error condition.</description>
          <applications>
            <application>
              <name>UPS Battery</name>
            </application>
          </applications>
          <valuemap>
            <name>APC Battery Status</name>
          </valuemap>
          <triggers>
            <trigger>
              <expression>{last()}=3</expression>
              <recovery_mode>RECOVERY_EXPRESSION</recovery_mode>
              <recovery_expression>{last()}=2</recovery_expression>
              <name>UPS batteries low</name>
              <priority>DISASTER</priority>
            </trigger>
            <trigger>
              <expression>{last()}=4</expression>
              <recovery_mode>RECOVERY_EXPRESSION</recovery_mode>
              <recovery_expression>{last()}=2</recovery_expression>
              <name>UPS battery fault condition</name>
              <priority>HIGH</priority>
            </trigger>
          </triggers>
        </item>
        <item>
          <name>Time on battery</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.2.1.2.0</snmp_oid>
          <key>upsBasicBatteryTimeOnBattery</key>
          <delay>30s</delay>
          <trends>0</trends>
          <value_type>TEXT</value_type>
          <description>The elapsed time since the UPS has switched to battery power.</description>
          <applications>
            <application>
              <name>UPS Battery</name>
            </application>
          </applications>
          <triggers>
            <trigger>
              <expression>{last()}>60</expression>
              <recovery_mode>RECOVERY_EXPRESSION</recovery_mode>
              <recovery_expression>{last()}&lt;=0</recovery_expression>
              <name>UPS on battery for 1 minute, H/Z should be on by now</name>
              <priority>DISASTER</priority>
            </trigger>
            <trigger>
              <expression>{last()}>120</expression>
              <recovery_mode>RECOVERY_EXPRESSION</recovery_mode>
              <recovery_expression>{last()}&lt;=0</recovery_expression>
              <name>UPS on battery for 2 minutes, H/Z should be on by now</name>
              <priority>DISASTER</priority>
            </trigger>
            <trigger>
              <expression>{last()}>0</expression>
              <recovery_mode>RECOVERY_EXPRESSION</recovery_mode>
              <recovery_expression>{last()}&lt;=0</recovery_expression>
              <name>UPS on battery power</name>
              <priority>DISASTER</priority>
            </trigger>
          </triggers>
        </item>
        <item>
          <name>Model</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.1.1.1.0</snmp_oid>
          <key>upsBasicIdentModel</key>
          <delay>3600</delay>
          <trends>0</trends>
          <value_type>CHAR</value_type>
          <description>The UPS model name (e.g. 'APC Smart-UPS 600').</description>
          <applications>
            <application>
              <name>UPS Information</name>
            </application>
          </applications>
        </item>
        <item>
          <name>Name</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.1.1.2.0</snmp_oid>
          <key>upsBasicIdentName</key>
          <delay>3600</delay>
          <trends>0</trends>
          <value_type>CHAR</value_type>
          <description>An 8 byte ID string identifying the UPS. This object can be set by the administrator.</description>
          <applications>
            <application>
              <name>UPS Information</name>
            </application>
          </applications>
        </item>
        <item>
          <name>Internal temperature</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.4.1.4</snmp_oid>
          <key>upsBasicSystemInternalTemperature</key>
          <delay>30s</delay>
          <units>C</units>
          <description>The actual internal temperature of the UPS system in Celsius.</description>
          <applications>
            <application>
              <name>UPS Information</name>
            </application>
          </applications>
        </item>
        <item>
          <name>Battery actual Volts [HighPrec]</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.2.3.4.0</snmp_oid>
          <key>upsHighPrecBatteryActualVoltage</key>
          <delay>30s</delay>
          <value_type>FLOAT</value_type>
          <units>V</units>
          <description>The actual battery bus voltage in tenths of Volts.</description>
          <applications>
            <application>
              <name>UPS Battery</name>
            </application>
          </applications>
          <preprocessing>
            <step>
              <type>MULTIPLIER</type>
              <params>0.1</params>
            </step>
          </preprocessing>
        </item>
        <item>
          <name>Battery Capacity [HighPrec]</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.2.3.1.0</snmp_oid>
          <key>upsHighPrecBatteryCapacity</key>
          <delay>30s</delay>
          <value_type>FLOAT</value_type>
          <units>%</units>
          <description>The remaining battery capacity expressed in tenths of percent of full capacity.</description>
          <applications>
            <application>
              <name>UPS Battery</name>
            </application>
          </applications>
          <preprocessing>
            <step>
              <type>MULTIPLIER</type>
              <params>0.1</params>
            </step>
          </preprocessing>
          <triggers>
            <trigger>
              <expression>{last()}&lt;10</expression>
              <recovery_mode>RECOVERY_EXPRESSION</recovery_mode>
              <recovery_expression>{last()}>10</recovery_expression>
              <name>Battery capacity below 10%</name>
              <priority>HIGH</priority>
            </trigger>
            <trigger>
              <expression>{last()}&lt;20</expression>
              <recovery_mode>RECOVERY_EXPRESSION</recovery_mode>
              <recovery_expression>{last()}>20</recovery_expression>
              <name>Battery capacity below 20%</name>
              <priority>HIGH</priority>
            </trigger>
            <trigger>
              <expression>{last()}&lt;30</expression>
              <recovery_mode>RECOVERY_EXPRESSION</recovery_mode>
              <recovery_expression>{last()}>30</recovery_expression>
              <name>Battery capacity below 30%</name>
              <priority>HIGH</priority>
            </trigger>
            <trigger>
              <expression>{last()}&lt;40</expression>
              <recovery_mode>RECOVERY_EXPRESSION</recovery_mode>
              <recovery_expression>{last()}>40</recovery_expression>
              <name>Battery capacity below 40%</name>
              <priority>HIGH</priority>
            </trigger>
            <trigger>
              <expression>{last()}&lt;50</expression>
              <recovery_mode>RECOVERY_EXPRESSION</recovery_mode>
              <recovery_expression>{last()}>50</recovery_expression>
              <name>Battery capacity below 50%</name>
              <priority>HIGH</priority>
            </trigger>
          </triggers>
        </item>
        <item>
          <name>Battery Amps [HighPrec]</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.2.3.5.0</snmp_oid>
          <key>upsHighPrecBatteryCurrent</key>
          <delay>30s</delay>
          <units>A</units>
          <description>The battery current in tenths of Amps.</description>
          <applications>
            <application>
              <name>UPS Battery</name>
            </application>
          </applications>
        </item>
        <item>
          <name>Battery nominal Volts [HighPrec]</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.2.3.3.0</snmp_oid>
          <key>upsHighPrecBatteryNominalVoltage</key>
          <delay>30s</delay>
          <value_type>FLOAT</value_type>
          <units>V</units>
          <applications>
            <application>
              <name>UPS Battery</name>
            </application>
          </applications>
          <preprocessing>
            <step>
              <type>MULTIPLIER</type>
              <params>0.1</params>
            </step>
          </preprocessing>
        </item>
        <item>
          <name>Battery Temperature [HighPrec]</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.2.3.2.0</snmp_oid>
          <key>upsHighPrecBatteryTemperature</key>
          <delay>30s</delay>
          <status>DISABLED</status>
          <value_type>FLOAT</value_type>
          <units>C</units>
          <description>The current internal UPS temperature expressed in tenths of degrees Celsius.</description>
          <applications>
            <application>
              <name>UPS Battery</name>
            </application>
          </applications>
          <preprocessing>
            <step>
              <type>MULTIPLIER</type>
              <params>0.1</params>
            </step>
          </preprocessing>
        </item>
        <item>
          <name>Input Frequency [HighPrec]</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.3.3.4.0</snmp_oid>
          <key>upsHighPrecInputFrequency</key>
          <delay>30s</delay>
          <value_type>FLOAT</value_type>
          <units>Hz</units>
          <applications>
            <application>
              <name>UPS Input [1Phase]</name>
            </application>
          </applications>
          <preprocessing>
            <step>
              <type>MULTIPLIER</type>
              <params>0.1</params>
            </step>
          </preprocessing>
        </item>
        <item>
          <name>Input Voltage [HighPrec]</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.3.3.1.0</snmp_oid>
          <key>upsHighPrecInputLineVoltage</key>
          <delay>30s</delay>
          <value_type>FLOAT</value_type>
          <units>V</units>
          <description>The current utility line voltage in tenths of VAC.</description>
          <applications>
            <application>
              <name>UPS Input [1Phase]</name>
            </application>
          </applications>
          <preprocessing>
            <step>
              <type>MULTIPLIER</type>
              <params>0.1</params>
            </step>
          </preprocessing>
        </item>
        <item>
          <name>Battery total DC current [HighPrec]</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.2.3.6.0</snmp_oid>
          <key>upsHighPrecTotalDCCurrent</key>
          <delay>30s</delay>
          <units>A</units>
          <description>The total DC current in tenths of Amps. not always supported</description>
          <applications>
            <application>
              <name>UPS Battery</name>
            </application>
          </applications>
        </item>
        <item>
          <name>Input Current L1</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.9.2.3.1.6.1.1.1</snmp_oid>
          <key>upsPhaseInputCurrentL1</key>
          <delay>30s</delay>
          <units>A</units>
          <description>The input current in 0.1 amperes, or -1 if it's unsupported by this UPS.</description>
          <applications>
            <application>
              <name>UPS Input [3Phase]</name>
            </application>
          </applications>
          <preprocessing>
            <step>
              <type>MULTIPLIER</type>
              <params>0.1</params>
            </step>
          </preprocessing>
        </item>
        <item>
          <name>Input Current L2</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.9.2.3.1.6.1.1.2</snmp_oid>
          <key>upsPhaseInputCurrentL2</key>
          <delay>30s</delay>
          <units>A</units>
          <description>The input current in 0.1 amperes, or -1 if it's unsupported by this UPS.</description>
          <applications>
            <application>
              <name>UPS Input [3Phase]</name>
            </application>
          </applications>
          <preprocessing>
            <step>
              <type>MULTIPLIER</type>
              <params>0.1</params>
            </step>
          </preprocessing>
        </item>
        <item>
          <name>Input Current L3</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.9.2.3.1.6.1.1.3</snmp_oid>
          <key>upsPhaseInputCurrentL3</key>
          <delay>30s</delay>
          <units>A</units>
          <description>The input current in 0.1 amperes, or -1 if it's unsupported by this UPS.</description>
          <applications>
            <application>
              <name>UPS Input [3Phase]</name>
            </application>
          </applications>
          <preprocessing>
            <step>
              <type>MULTIPLIER</type>
              <params>0.1</params>
            </step>
          </preprocessing>
        </item>
        <item>
          <name>Input Voltage L1</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.9.2.3.1.3.1.1.1</snmp_oid>
          <key>upsPhaseInputVoltageL1</key>
          <delay>30s</delay>
          <units>V</units>
          <description>The input voltage in VAC, or -1 if it's unsupported by this UPS.</description>
          <applications>
            <application>
              <name>UPS Input [3Phase]</name>
            </application>
          </applications>
          <triggers>
            <trigger>
              <expression>{last()}&lt;100</expression>
              <recovery_mode>RECOVERY_EXPRESSION</recovery_mode>
              <recovery_expression>{last()}>220</recovery_expression>
              <name>Input voltage on phase 1 failed</name>
              <priority>DISASTER</priority>
            </trigger>
          </triggers>
        </item>
        <item>
          <name>Input Voltage L2</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.9.2.3.1.3.1.1.2</snmp_oid>
          <key>upsPhaseInputVoltageL2</key>
          <delay>30s</delay>
          <units>V</units>
          <description>The input voltage in VAC, or -1 if it's unsupported by this UPS.</description>
          <applications>
            <application>
              <name>UPS Input [3Phase]</name>
            </application>
          </applications>
          <triggers>
            <trigger>
              <expression>{last()}&lt;100</expression>
              <recovery_mode>RECOVERY_EXPRESSION</recovery_mode>
              <recovery_expression>{last()}>220</recovery_expression>
              <name>Input voltage on phase 2 failed</name>
              <priority>DISASTER</priority>
            </trigger>
          </triggers>
        </item>
        <item>
          <name>Input Voltage L3</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.9.2.3.1.3.1.1.3</snmp_oid>
          <key>upsPhaseInputVoltageL3</key>
          <delay>30s</delay>
          <units>V</units>
          <description>The input voltage in VAC, or -1 if it's unsupported by this UPS.</description>
          <applications>
            <application>
              <name>UPS Input [3Phase]</name>
            </application>
          </applications>
          <triggers>
            <trigger>
              <expression>{last()}&lt;100</expression>
              <recovery_mode>RECOVERY_EXPRESSION</recovery_mode>
              <recovery_expression>{last()}>220</recovery_expression>
              <name>Input voltage on phase 3 failed</name>
              <priority>DISASTER</priority>
            </trigger>
          </triggers>
        </item>
        <item>
          <name>Output Current L1</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.9.3.3.1.4.1.1.1</snmp_oid>
          <key>upsPhaseOutputCurrentL1</key>
          <delay>30s</delay>
          <units>A</units>
          <description>The output current in 0.1 amperes drawn by the load on the UPS, or -1 if it's unsupported by this UPS.</description>
          <applications>
            <application>
              <name>UPS Output [3Phase]</name>
            </application>
          </applications>
          <preprocessing>
            <step>
              <type>MULTIPLIER</type>
              <params>0.1</params>
            </step>
          </preprocessing>
        </item>
        <item>
          <name>Output Current L2</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.9.3.3.1.4.1.1.2</snmp_oid>
          <key>upsPhaseOutputCurrentL2</key>
          <delay>30s</delay>
          <units>A</units>
          <description>The output current in 0.1 amperes drawn by the load on the UPS, or -1 if it's unsupported by this UPS.</description>
          <applications>
            <application>
              <name>UPS Output [3Phase]</name>
            </application>
          </applications>
          <preprocessing>
            <step>
              <type>MULTIPLIER</type>
              <params>0.1</params>
            </step>
          </preprocessing>
        </item>
        <item>
          <name>Output Current L3</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.9.3.3.1.4.1.1.3</snmp_oid>
          <key>upsPhaseOutputCurrentL3</key>
          <delay>30s</delay>
          <units>A</units>
          <description>The output current in 0.1 amperes drawn by the load on the UPS, or -1 if it's unsupported by this UPS.</description>
          <applications>
            <application>
              <name>UPS Output [3Phase]</name>
            </application>
          </applications>
          <preprocessing>
            <step>
              <type>MULTIPLIER</type>
              <params>0.1</params>
            </step>
          </preprocessing>
        </item>
        <item>
          <name>Output Load L1</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.9.3.3.1.7.1.1.1</snmp_oid>
          <key>upsPhaseOutputLoadL1</key>
          <delay>30s</delay>
          <units>VA</units>
          <description>The output load in VA, or -1 if it's unsupported by this UPS.</description>
          <applications>
            <application>
              <name>UPS Output [3Phase]</name>
            </application>
          </applications>
        </item>
        <item>
          <name>Output Load L2</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.9.3.3.1.7.1.1.2</snmp_oid>
          <key>upsPhaseOutputLoadL2</key>
          <delay>30s</delay>
          <units>VA</units>
          <description>The output load in VA, or -1 if it's unsupported by this UPS.</description>
          <applications>
            <application>
              <name>UPS Output [3Phase]</name>
            </application>
          </applications>
        </item>
        <item>
          <name>Output Load L3</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.9.3.3.1.7.1.1.3</snmp_oid>
          <key>upsPhaseOutputLoadL3</key>
          <delay>30s</delay>
          <units>VA</units>
          <description>The output load in VA, or -1 if it's unsupported by this UPS.</description>
          <applications>
            <application>
              <name>UPS Output [3Phase]</name>
            </application>
          </applications>
        </item>
        <item>
          <name>Output Phase capacity L1</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.9.3.3.1.16.1.1.1</snmp_oid>
          <key>upsPhaseOutputPercentPowerL1</key>
          <delay>30s</delay>
          <units>%</units>
          <description>The percentage of the UPS power capacity in Watts at redundancy @ (n + x) presently being used on this output phase, or -1 if it's unsupported by this UPS.</description>
          <applications>
            <application>
              <name>UPS Output [3Phase]</name>
            </application>
          </applications>
          <triggers>
            <trigger>
              <expression>{last()}>50</expression>
              <recovery_mode>RECOVERY_EXPRESSION</recovery_mode>
              <recovery_expression>{last()}&lt;50</recovery_expression>
              <name>Phase 1 output capcity above 50%</name>
              <priority>HIGH</priority>
            </trigger>
          </triggers>
        </item>
        <item>
          <name>Output Phase capacity L2</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.9.3.3.1.16.1.1.2</snmp_oid>
          <key>upsPhaseOutputPercentPowerL2</key>
          <delay>30s</delay>
          <units>%</units>
          <description>The percentage of the UPS power capacity in Watts at redundancy @ (n + x) presently being used on this output phase, or -1 if it's unsupported by this UPS.</description>
          <applications>
            <application>
              <name>UPS Output [3Phase]</name>
            </application>
          </applications>
          <triggers>
            <trigger>
              <expression>{last()}>50</expression>
              <recovery_mode>RECOVERY_EXPRESSION</recovery_mode>
              <recovery_expression>{last()}&lt;50</recovery_expression>
              <name>Phase 2 output capcity above 50%</name>
              <priority>HIGH</priority>
            </trigger>
          </triggers>
        </item>
        <item>
          <name>Output Phase capacity L3</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.9.3.3.1.16.1.1.3</snmp_oid>
          <key>upsPhaseOutputPercentPowerL3</key>
          <delay>30s</delay>
          <units>%</units>
          <description>The percentage of the UPS power capacity in Watts at redundancy @ (n + x) presently being used on this output phase, or -1 if it's unsupported by this UPS.</description>
          <applications>
            <application>
              <name>UPS Output [3Phase]</name>
            </application>
          </applications>
          <triggers>
            <trigger>
              <expression>{last()}>50</expression>
              <recovery_mode>RECOVERY_EXPRESSION</recovery_mode>
              <recovery_expression>{last()}&lt;50</recovery_expression>
              <name>Phase 3 output capcity above 50%</name>
              <priority>HIGH</priority>
            </trigger>
          </triggers>
        </item>
        <item>
          <name>Output Power L1</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.9.3.3.1.13.1.1.1</snmp_oid>
          <key>upsPhaseOutputPowerL1</key>
          <delay>30s</delay>
          <status>DISABLED</status>
          <units>W</units>
          <description>The output power in Watts, or -1 if it's unsupported by this UPS.</description>
          <applications>
            <application>
              <name>UPS Output [3Phase]</name>
            </application>
          </applications>
        </item>
        <item>
          <name>Output Power L2</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.9.3.3.1.13.1.1.2</snmp_oid>
          <key>upsPhaseOutputPowerL2</key>
          <delay>30s</delay>
          <status>DISABLED</status>
          <units>W</units>
          <applications>
            <application>
              <name>UPS Output [3Phase]</name>
            </application>
          </applications>
        </item>
        <item>
          <name>Output Power L3</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.9.3.3.1.13.1.1.3</snmp_oid>
          <key>upsPhaseOutputPowerL3</key>
          <delay>30s</delay>
          <status>DISABLED</status>
          <units>W</units>
          <description>The output power in Watts, or -1 if it's unsupported by this UPS.</description>
          <applications>
            <application>
              <name>UPS Output [3Phase]</name>
            </application>
          </applications>
        </item>
        <item>
          <name>Output Voltage L1</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>.1.3.6.1.4.1.318.1.1.1.9.3.3.1.3.1.1.1</snmp_oid>
          <key>upsPhaseOutputVoltageL1</key>
          <delay>30s</delay>
          <units>VAC</units>
          <description>The output voltage in VAC, or -1 if it's unsupported by this UPS.</description>
          <applications>
            <application>
              <name>UPS Output [3Phase]</name>
            </application>
          </applications>
        </item>
        <item>
          <name>Output Voltage L2</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.9.3.3.1.3.1.1.2</snmp_oid>
          <key>upsPhaseOutputVoltageL2</key>
          <delay>30s</delay>
          <units>VAC</units>
          <description>The output voltage in VAC, or -1 if it's unsupported by this UPS.</description>
          <applications>
            <application>
              <name>UPS Output [3Phase]</name>
            </application>
          </applications>
        </item>
        <item>
          <name>Output Voltage L3</name>
          <type>SNMP_AGENT</type>
          <snmp_oid>1.3.6.1.4.1.318.1.1.1.9.3.3.1.3.1.1.3</snmp_oid>
          <key>upsPhaseOutputVoltageL3</key>
          <delay>30s</delay>
          <units>VAC</units>
          <description>The output voltage in VAC, or -1 if it's unsupported by this UPS.</description>
          <applications>
            <application>
              <name>UPS Output [3Phase]</name>
            </application>
          </applications>
        </item>
      </items>
    </template>
  </templates>
  <graphs>
    <graph>
      <name>Input Volts and Frequency</name>
      <width>1200</width>
      <graph_items>
        <graph_item>
          <color>1A7C11</color>
          <item>
            <host>apc_nmc_2_ap9619</host>
            <key>upsAdvInputFrequency</key>
          </item>
        </graph_item>
        <graph_item>
          <sortorder>1</sortorder>
          <color>F63100</color>
          <item>
            <host>apc_nmc_2_ap9619</host>
            <key>upsAdvInputLineVoltage</key>
          </item>
        </graph_item>
        <graph_item>
          <sortorder>2</sortorder>
          <color>2774A4</color>
          <item>
            <host>apc_nmc_2_ap9619</host>
            <key>upsPhaseInputVoltageL1</key>
          </item>
        </graph_item>
        <graph_item>
          <sortorder>3</sortorder>
          <color>A54F10</color>
          <item>
            <host>apc_nmc_2_ap9619</host>
            <key>upsPhaseInputVoltageL2</key>
          </item>
        </graph_item>
        <graph_item>
          <sortorder>4</sortorder>
          <color>FC6EA3</color>
          <item>
            <host>apc_nmc_2_ap9619</host>
            <key>upsPhaseInputVoltageL3</key>
          </item>
        </graph_item>
      </graph_items>
    </graph>
    <graph>
      <name>Output Load and Runtime</name>
      <width>1200</width>
      <graph_items>
        <graph_item>
          <color>1A7C11</color>
          <item>
            <host>apc_nmc_2_ap9619</host>
            <key>upsAdvBatteryRunTimeRemaining</key>
          </item>
        </graph_item>
        <graph_item>
          <sortorder>1</sortorder>
          <color>F63100</color>
          <item>
            <host>apc_nmc_2_ap9619</host>
            <key>upsAdvOutputLoad</key>
          </item>
        </graph_item>
      </graph_items>
    </graph>
  </graphs>
  <value_maps>
    <value_map>
      <name>APC Battery Replacement Status</name>
      <mappings>
        <mapping>
          <value>1</value>
          <newvalue>unknown</newvalue>
        </mapping>
        <mapping>
          <value>2</value>
          <newvalue>notInstalled</newvalue>
        </mapping>
        <mapping>
          <value>3</value>
          <newvalue>ok</newvalue>
        </mapping>
        <mapping>
          <value>4</value>
          <newvalue>failed</newvalue>
        </mapping>
        <mapping>
          <value>5</value>
          <newvalue>highTemperature</newvalue>
        </mapping>
        <mapping>
          <value>6</value>
          <newvalue>replaceImmediately</newvalue>
        </mapping>
        <mapping>
          <value>7</value>
          <newvalue>lowCapacity</newvalue>
        </mapping>
      </mappings>
    </value_map>
    <value_map>
      <name>APC Battery Status</name>
      <mappings>
        <mapping>
          <value>1</value>
          <newvalue>unknown</newvalue>
        </mapping>
        <mapping>
          <value>2</value>
          <newvalue>batteryNormal</newvalue>
        </mapping>
        <mapping>
          <value>3</value>
          <newvalue>batteryLow</newvalue>
        </mapping>
        <mapping>
          <value>4</value>
          <newvalue>batteryInFaultCondition</newvalue>
        </mapping>
      </mappings>
    </value_map>
    <value_map>
      <name>APC Input Line Fail Cause</name>
      <mappings>
        <mapping>
          <value>1</value>
          <newvalue>noTransfe</newvalue>
        </mapping>
        <mapping>
          <value>2</value>
          <newvalue>highLineVoltage</newvalue>
        </mapping>
        <mapping>
          <value>3</value>
          <newvalue>brownout</newvalue>
        </mapping>
        <mapping>
          <value>4</value>
          <newvalue>blackout</newvalue>
        </mapping>
        <mapping>
          <value>5</value>
          <newvalue>smallMomentarySag</newvalue>
        </mapping>
        <mapping>
          <value>6</value>
          <newvalue>deepMomentarySag</newvalue>
        </mapping>
        <mapping>
          <value>7</value>
          <newvalue>smallMomentarySpike</newvalue>
        </mapping>
        <mapping>
          <value>8</value>
          <newvalue>largeMomentarySpike</newvalue>
        </mapping>
        <mapping>
          <value>9</value>
          <newvalue>selfTest</newvalue>
        </mapping>
        <mapping>
          <value>10</value>
          <newvalue>rateOfVoltageChange</newvalue>
        </mapping>
      </mappings>
    </value_map>
    <value_map>
      <name>APC Probe Status</name>
      <mappings>
        <mapping>
          <value>1</value>
          <newvalue>Disconnected</newvalue>
        </mapping>
        <mapping>
          <value>2</value>
          <newvalue>Connected</newvalue>
        </mapping>
      </mappings>
    </value_map>
  </value_maps>
</zabbix_export>