zabbix_export:
  version: '5.4'
  date: '2021-11-09T08:23:51Z'
  groups:
    -
      uuid: 7df96b18c230490a9a0a9e2307226338
      name: Templates
  templates:
    -
      uuid: 1afcbc412f99420687f18689f81a854b
      template: 'SNMP Tripplite WEBCARDLX'
      name: 'SNMP Tripplite WEBCARDLX'
      description: |
        ## Overview
        
        This is Zabbix 3.0+ template for Tripplite UPS with option card WEBCARDLX.
        
        
        Includes 23 items, 1 applications, 15 triggers, 3 Graphs
        
        
        Monitors power parameters like voltage and frequency, battery charge and status, battery temperature, etc. Has triggers for out of range parameters, power loss, low battery. 
        
        
        
        ## Author
        
        Dominique Beaulieu
        
        
      groups:
        -
          name: Templates
      items:
        -
          uuid: 832748ee89d34a15938605c862769e85
          name: upsAlarmsPresent
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.6.1.0
          key: upsAlarmsPresent
          delay: '30'
          tags:
            -
              tag: Application
              value: UPS
          triggers:
            -
              uuid: db8c314ae1df47b5801226ff15f26a4d
              expression: 'last(/SNMP Tripplite WEBCARDLX/upsAlarmsPresent)<>0'
              name: 'UPS Alarm Present'
              priority: INFO
        -
          uuid: 7a831a447e3844a682408568a1e8ae6d
          name: upsBatteryStatus
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.2.1.0
          key: upsBatteryStatus
          delay: '30'
          valuemap:
            name: 'APC Battery Status'
          tags:
            -
              tag: Application
              value: UPS
          triggers:
            -
              uuid: 1acc0cc90fb8471d90df8e6e08e7cf5a
              expression: 'last(/SNMP Tripplite WEBCARDLX/upsBatteryStatus)<>2'
              name: 'Battery Status Not Normal'
              priority: HIGH
        -
          uuid: bddc3d804550414dbf7f97fe47aca805
          name: upsBatteryTemperature
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.2.7.0
          key: upsBatteryTemperature
          delay: '60'
          units: c
          tags:
            -
              tag: Application
              value: UPS
          triggers:
            -
              uuid: 38f3df48733c4b5c8db81f392d54edfa
              expression: 'last(/SNMP Tripplite WEBCARDLX/upsBatteryTemperature)>25'
              name: 'Battery Temperature Over 25 celcius'
              status: DISABLED
              priority: HIGH
            -
              uuid: 5a8c84570fc9472aac48d8747a011e73
              expression: 'last(/SNMP Tripplite WEBCARDLX/upsBatteryTemperature)>40'
              name: 'Battery Temperature Over 40 celcius'
              status: DISABLED
              priority: HIGH
        -
          uuid: 851bbddf59d3425d8d9f1594ad1dee9f
          name: upsBatteryVoltage
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.2.5.0
          key: upsBatteryVoltage
          delay: '60'
          units: v
          preprocessing:
            -
              type: MULTIPLIER
              parameters:
                - '0.1'
          tags:
            -
              tag: Application
              value: UPS
        -
          uuid: 31954ee14b6d418fb076976cfc19bab7
          name: upsBypassCurrent.1
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.5.3.1.3.1
          key: upsBypassCurrent.1
          delay: '30'
          units: A
          preprocessing:
            -
              type: MULTIPLIER
              parameters:
                - '0.1'
          tags:
            -
              tag: Application
              value: UPS
        -
          uuid: 6bf554c1867741afaa581413e6c83a97
          name: upsBypassFrequency
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.5.1
          key: upsBypassFrequency
          delay: '30'
          units: Hz
          tags:
            -
              tag: Application
              value: UPS
        -
          uuid: 06724f87043a4657b32e0aa85ae9e9d8
          name: upsBypassPower.1
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.5.3.1.4.1
          key: upsBypassPower.1
          delay: '30'
          tags:
            -
              tag: Application
              value: UPS
        -
          uuid: 0f465b364a6a4078a8c14cd08af19aba
          name: upsBypassVoltage.1
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.5.3.1.2.1
          key: upsBypassVoltage.1
          delay: '30'
          units: v
          tags:
            -
              tag: Application
              value: UPS
        -
          uuid: 9f3a8b1bc1e34120b34999b2ba7b3313
          name: upsEstimatedChargeRemaining
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.4.1.850.1.1.3.1.3.1.1.1.4.1
          key: upsEstimatedChargeRemaining
          delay: '60'
          tags:
            -
              tag: Application
              value: UPS
          triggers:
            -
              uuid: c6fd0dafeff44f79a4a2c1ecdc8d2487
              expression: 'last(/SNMP Tripplite WEBCARDLX/upsEstimatedChargeRemaining)<20'
              name: 'Battery Charge Depleated'
              priority: AVERAGE
            -
              uuid: f53f61ce461245afa9892efbd9f23bb8
              expression: 'last(/SNMP Tripplite WEBCARDLX/upsEstimatedChargeRemaining)<80'
              name: 'Battery Charge Less Than 80%'
              priority: WARNING
        -
          uuid: 0b0f397ce5754eb894c5a5396b3efa7b
          name: upsEstimatedMinutesRemaining
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.4.1.850.1.1.3.1.3.1.1.1.3.1
          key: upsEstimatedMinutesRemaining
          delay: '30'
          units: m
          tags:
            -
              tag: Application
              value: UPS
          triggers:
            -
              uuid: 765c4496721c492e821ecf6739620870
              expression: 'last(/SNMP Tripplite WEBCARDLX/upsEstimatedMinutesRemaining)<10'
              name: 'Battery Time Remaining Below 10 Minutes'
              priority: INFO
        -
          uuid: caeecd44939f4aceadd1e2a8896ba0a3
          name: upsIdentAgentSoftwareVersion
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.4.1.850.1.2.1.1.2.0
          key: upsIdentAgentSoftwareVersion
          delay: '600'
          trends: '0'
          value_type: CHAR
          tags:
            -
              tag: Application
              value: UPS
        -
          uuid: e880df9f4da945e79010d9e0b959d65f
          name: upsIdentModel
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.1.2
          key: upsIdentModel
          delay: '86400'
          trends: '0'
          value_type: CHAR
          tags:
            -
              tag: Application
              value: UPS
        -
          uuid: f0c5e935d9ec4203970dd76d65c3be31
          name: upsIdentUPSSoftwareVersion
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.1.3
          key: upsIdentUPSSoftwareVersion
          delay: '600'
          trends: '0'
          value_type: CHAR
          tags:
            -
              tag: Application
              value: UPS
        -
          uuid: 2b36b648e66448498362603931a19820
          name: upsInputFrequency.1
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.4.1.850.1.1.3.1.3.2.2.1.2.1.1
          key: upsInputFrequency.1
          delay: '30'
          units: Hz
          tags:
            -
              tag: Application
              value: UPS
        -
          uuid: f95b46440c8345ec94a51fc28379edec
          name: upsInputLineBads
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.2.1.33.1.3.1
          key: upsInputLineBads
          delay: '30'
          tags:
            -
              tag: Application
              value: UPS
          triggers:
            -
              uuid: afc5810bb32c4b69aa8e73f618ce2644
              expression: 'last(/SNMP Tripplite WEBCARDLX/upsInputLineBads)<>0'
              name: 'UPS Input Power Line Bad'
              priority: HIGH
        -
          uuid: 65d02b9d11d242d8b9af04d14fe2f794
          name: upsInputVoltage.1
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.4.1.850.1.1.3.1.3.2.2.1.3.1.1
          key: upsInputVoltage.1
          delay: '30'
          units: v
          tags:
            -
              tag: Application
              value: UPS
          triggers:
            -
              uuid: baa70502e8114659aca5d55cc561d560
              expression: 'last(/SNMP Tripplite WEBCARDLX/upsInputVoltage.1,#3)<1145 or last(/SNMP Tripplite WEBCARDLX/upsInputVoltage.1)>1255'
              name: 'UPS Power Voltage Outside Nominal'
              priority: AVERAGE
        -
          uuid: c1cc59af55934c5b849febaee20a02da
          name: upsOutputCurrent.1
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.4.1.850.1.1.3.1.3.3.2.1.3.1.1
          key: upsOutputCurrent.1
          delay: '30'
          units: A
          preprocessing:
            -
              type: MULTIPLIER
              parameters:
                - '0.1'
          tags:
            -
              tag: Application
              value: UPS
        -
          uuid: 10e94e3c78004f898276e27766405a36
          name: upsOutputFrequency
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.4.1.850.1.1.3.1.3.3.2.1.6.1.1
          key: upsOutputFrequency
          delay: '30'
          units: Hz
          tags:
            -
              tag: Application
              value: UPS
        -
          uuid: b56ecf5a0dc74c34b366ce5e9e51e583
          name: upsOutputPercentLoad.1
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.4.1.850.1.1.3.1.3.3.2.1.5.1.1
          key: upsOutputPercentLoad.1
          delay: '30'
          tags:
            -
              tag: Application
              value: UPS
          triggers:
            -
              uuid: cedaf715c9a94432a20fdf17eb076ede
              expression: 'last(/SNMP Tripplite WEBCARDLX/upsOutputPercentLoad.1,#2)>49'
              name: 'UPS Overloaded'
              priority: AVERAGE
        -
          uuid: 5bcf8d26a7584d7d94049941bb125163
          name: upsOutputPower.1
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.4.1.850.1.1.3.1.3.3.2.1.4.1.1
          key: upsOutputPower.1
          delay: '30'
          units: w
          tags:
            -
              tag: Application
              value: UPS
          triggers:
            -
              uuid: e44f15c75934411383dd3097d2492505
              expression: 'change(/SNMP Tripplite WEBCARDLX/upsOutputPower.1)>300'
              name: 'UPS Load Changed'
              priority: INFO
            -
              uuid: 4457147b487d4e2a80fa0b4377cd3ef0
              expression: 'last(/SNMP Tripplite WEBCARDLX/upsOutputPower.1)<1000'
              name: 'UPS Low Load'
              status: DISABLED
              priority: INFO
        -
          uuid: 47e84b47dab6439f9bc4a85a5f6e0987
          name: upsOutputSource
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.4.1.850.1.1.3.1.3.3.1.1.1.1
          key: upsOutputSource
          delay: '30'
          valuemap:
            name: 'Tripplite Output Source'
          tags:
            -
              tag: Application
              value: UPS
          triggers:
            -
              uuid: 416d4e43e79a495e9a5317c6a02a2e75
              expression: 'last(/SNMP Tripplite WEBCARDLX/upsOutputSource)<>3'
              name: 'UPS Output Source Not Normal'
              priority: AVERAGE
        -
          uuid: 66fdae06485a41d5aeb4fbbc4d586634
          name: upsOutputVoltage.1
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.4.1.850.1.1.3.1.3.3.2.1.2.1.1
          key: upsOutputVoltage.1
          delay: '30'
          units: v
          tags:
            -
              tag: Application
              value: UPS
        -
          uuid: 55ae343c08924cceb42310c07785660b
          name: upsSecondsOnBattery
          type: SNMP_AGENT
          snmp_oid: .1.3.6.1.4.1.850.1.1.3.1.3.1.1.1.2.1
          key: upsSecondsOnBattery
          delay: '30'
          units: s
          tags:
            -
              tag: Application
              value: UPS
          triggers:
            -
              uuid: ba43a0714f6d4f26b7ef472a15381f22
              expression: 'last(/SNMP Tripplite WEBCARDLX/upsSecondsOnBattery)>30'
              name: 'UPS Running On Battery'
              priority: AVERAGE
      valuemaps:
        -
          uuid: 8329229b16e14c0cbdbe06f2ebdf7b8b
          name: 'APC Battery Status'
          mappings:
            -
              value: '1'
              newvalue: unknown
            -
              value: '2'
              newvalue: batteryNormal
            -
              value: '3'
              newvalue: batteryLow
        -
          uuid: 4807ef25196e4673a09cdea6d82b2d65
          name: 'Tripplite Output Source'
          mappings:
            -
              value: '1'
              newvalue: other
            -
              value: '2'
              newvalue: none
            -
              value: '3'
              newvalue: normal
            -
              value: '4'
              newvalue: bypass
            -
              value: '5'
              newvalue: battery
            -
              value: '6'
              newvalue: booster
            -
              value: '7'
              newvalue: reducer
  triggers:
    -
      uuid: 8bc853129dd749c497de2484b75417e7
      expression: 'last(/SNMP Tripplite WEBCARDLX/upsBypassCurrent.1)<>0 or last(/SNMP Tripplite WEBCARDLX/upsBypassPower.1)<>0'
      name: 'UPS Bypassed'
      priority: INFO
  graphs:
    -
      uuid: 2cb265b4bb9e40ac9506ff4a981d8dd6
      name: Battery
      show_work_period: 'NO'
      show_triggers: 'NO'
      type: STACKED
      graph_items:
        -
          color: DD0000
          item:
            host: 'SNMP Tripplite WEBCARDLX'
            key: upsBatteryTemperature
        -
          sortorder: '1'
          color: '008800'
          item:
            host: 'SNMP Tripplite WEBCARDLX'
            key: upsEstimatedChargeRemaining
        -
          sortorder: '2'
          color: 2774A4
          item:
            host: 'SNMP Tripplite WEBCARDLX'
            key: upsEstimatedMinutesRemaining
    -
      uuid: bab081f662db4ca7a17d4991b8cee769
      name: Current
      graph_items:
        -
          color: 1A7C11
          item:
            host: 'SNMP Tripplite WEBCARDLX'
            key: upsBypassCurrent.1
        -
          sortorder: '1'
          color: F63100
          item:
            host: 'SNMP Tripplite WEBCARDLX'
            key: upsOutputCurrent.1
    -
      uuid: d939e8a19ab14b2bb9c1cdce69195416
      name: Voltage
      graph_items:
        -
          color: F63100
          item:
            host: 'SNMP Tripplite WEBCARDLX'
            key: upsInputVoltage.1
        -
          sortorder: '1'
          color: 00BB00
          item:
            host: 'SNMP Tripplite WEBCARDLX'
            key: upsOutputVoltage.1
