<?xml version="1.0" encoding="UTF-8"?>
<zabbix_export>
    <version>3.4</version>
    <date>2018-03-28T10:22:55Z</date>
    <groups>
        <group>
            <name>Halley template</name>
        </group>
    </groups>
    <templates>
        <template>
            <template>Halley UPS Legrand cs121</template>
            <name>Halley UPS Legrand cs121</name>
            <description/>
            <groups>
                <group>
                    <name>Halley template</name>
                </group>
            </groups>
            <applications>
                <application>
                    <name>Battery</name>
                </application>
                <application>
                    <name>General</name>
                </application>
                <application>
                    <name>Health</name>
                </application>
                <application>
                    <name>Input</name>
                </application>
                <application>
                    <name>Output</name>
                </application>
            </applications>
            <items>
                <item>
                    <name>Alarms present on {HOST.NAME}</name>
                    <type>4</type>
                    <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                    <snmp_oid>.1.3.6.1.2.1.33.1.6.1</snmp_oid>
                    <key>upsAlarmsPresent</key>
                    <delay>30</delay>
                    <history>90d</history>
                    <trends>365d</trends>
                    <status>0</status>
                    <value_type>3</value_type>
                    <allowed_hosts/>
                    <units/>
                    <snmpv3_contextname/>
                    <snmpv3_securityname/>
                    <snmpv3_securitylevel>0</snmpv3_securitylevel>
                    <snmpv3_authprotocol>0</snmpv3_authprotocol>
                    <snmpv3_authpassphrase/>
                    <snmpv3_privprotocol>0</snmpv3_privprotocol>
                    <snmpv3_privpassphrase/>
                    <params/>
                    <ipmi_sensor/>
                    <authtype>0</authtype>
                    <username/>
                    <password/>
                    <publickey/>
                    <privatekey/>
                    <port>161</port>
                    <description>The present number of active alarm conditions.</description>
                    <inventory_link>0</inventory_link>
                    <applications>
                        <application>
                            <name>Health</name>
                        </application>
                    </applications>
                    <valuemap/>
                    <logtimefmt/>
                    <preprocessing/>
                    <jmx_endpoint/>
                    <master_item/>
                </item>
                <item>
                    <name>Battery Status</name>
                    <type>4</type>
                    <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                    <snmp_oid>.1.3.6.1.2.1.33.1.2.1</snmp_oid>
                    <key>upsBatteryStatus</key>
                    <delay>30</delay>
                    <history>90d</history>
                    <trends>365d</trends>
                    <status>0</status>
                    <value_type>3</value_type>
                    <allowed_hosts/>
                    <units/>
                    <snmpv3_contextname/>
                    <snmpv3_securityname/>
                    <snmpv3_securitylevel>0</snmpv3_securitylevel>
                    <snmpv3_authprotocol>0</snmpv3_authprotocol>
                    <snmpv3_authpassphrase/>
                    <snmpv3_privprotocol>0</snmpv3_privprotocol>
                    <snmpv3_privpassphrase/>
                    <params/>
                    <ipmi_sensor/>
                    <authtype>0</authtype>
                    <username/>
                    <password/>
                    <publickey/>
                    <privatekey/>
                    <port>161</port>
                    <description>The indication of the capacity remaining in the UPS system's batteries.   A value of batteryNormal indicates that the remaining run-time is greater than upsConfigLowBattTime.  A value of batteryLow indicates that the remaining battery run-time is less than or equal to upsConfigLowBattTime.  A value of batteryDepleted indicates that the UPS will be unable to sustain the present load when and if the utility power is lost (including the possibility that the utility power is currently absent and the UPS is unable to sustain the output).</description>
                    <inventory_link>0</inventory_link>
                    <applications>
                        <application>
                            <name>Battery</name>
                        </application>
                    </applications>
                    <valuemap>
                        <name>APC Battery Status</name>
                    </valuemap>
                    <logtimefmt/>
                    <preprocessing/>
                    <jmx_endpoint/>
                    <master_item/>
                </item>
                <item>
                    <name>Battery temperature</name>
                    <type>4</type>
                    <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                    <snmp_oid>.1.3.6.1.2.1.33.1.2.7</snmp_oid>
                    <key>upsBatteryTemperature</key>
                    <delay>60</delay>
                    <history>90d</history>
                    <trends>365d</trends>
                    <status>0</status>
                    <value_type>3</value_type>
                    <allowed_hosts/>
                    <units>°C</units>
                    <snmpv3_contextname/>
                    <snmpv3_securityname/>
                    <snmpv3_securitylevel>0</snmpv3_securitylevel>
                    <snmpv3_authprotocol>0</snmpv3_authprotocol>
                    <snmpv3_authpassphrase/>
                    <snmpv3_privprotocol>0</snmpv3_privprotocol>
                    <snmpv3_privpassphrase/>
                    <params/>
                    <ipmi_sensor/>
                    <authtype>0</authtype>
                    <username/>
                    <password/>
                    <publickey/>
                    <privatekey/>
                    <port>161</port>
                    <description>The ambient temperature at or near the UPS Battery casing.</description>
                    <inventory_link>0</inventory_link>
                    <applications>
                        <application>
                            <name>Battery</name>
                        </application>
                    </applications>
                    <valuemap/>
                    <logtimefmt/>
                    <preprocessing/>
                    <jmx_endpoint/>
                    <master_item/>
                </item>
                <item>
                    <name>Battery voltage</name>
                    <type>4</type>
                    <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                    <snmp_oid>.1.3.6.1.2.1.33.1.2.5</snmp_oid>
                    <key>upsBatteryVoltage</key>
                    <delay>60</delay>
                    <history>90d</history>
                    <trends>365d</trends>
                    <status>0</status>
                    <value_type>3</value_type>
                    <allowed_hosts/>
                    <units>V</units>
                    <snmpv3_contextname/>
                    <snmpv3_securityname/>
                    <snmpv3_securitylevel>0</snmpv3_securitylevel>
                    <snmpv3_authprotocol>0</snmpv3_authprotocol>
                    <snmpv3_authpassphrase/>
                    <snmpv3_privprotocol>0</snmpv3_privprotocol>
                    <snmpv3_privpassphrase/>
                    <params/>
                    <ipmi_sensor/>
                    <authtype>0</authtype>
                    <username/>
                    <password/>
                    <publickey/>
                    <privatekey/>
                    <port>161</port>
                    <description>The magnitude of the present battery voltage.</description>
                    <inventory_link>0</inventory_link>
                    <applications>
                        <application>
                            <name>Battery</name>
                        </application>
                    </applications>
                    <valuemap/>
                    <logtimefmt/>
                    <preprocessing>
                        <step>
                            <type>1</type>
                            <params>0.1</params>
                        </step>
                    </preprocessing>
                    <jmx_endpoint/>
                    <master_item/>
                </item>
                <item>
                    <name>Bypass Current</name>
                    <type>4</type>
                    <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                    <snmp_oid>.1.3.6.1.2.1.33.1.5.3.1.3.1</snmp_oid>
                    <key>upsBypassCurrent.1</key>
                    <delay>30</delay>
                    <history>90d</history>
                    <trends>365d</trends>
                    <status>0</status>
                    <value_type>3</value_type>
                    <allowed_hosts/>
                    <units>A</units>
                    <snmpv3_contextname/>
                    <snmpv3_securityname/>
                    <snmpv3_securitylevel>0</snmpv3_securitylevel>
                    <snmpv3_authprotocol>0</snmpv3_authprotocol>
                    <snmpv3_authpassphrase/>
                    <snmpv3_privprotocol>0</snmpv3_privprotocol>
                    <snmpv3_privpassphrase/>
                    <params/>
                    <ipmi_sensor/>
                    <authtype>0</authtype>
                    <username/>
                    <password/>
                    <publickey/>
                    <privatekey/>
                    <port>161</port>
                    <description>An automatic bypass of voltage is used by the UPS to switch its load to the mains if it experiences an overload or internal failure. In other words, this mean that UPS has some problems and switch to the main (wall) power. So, if we have bypass - in bypass time our servers are connected directly to the line power - and are exposed to all electricity hazards. &#13;
This item show the amperage that we have in bypass time</description>
                    <inventory_link>0</inventory_link>
                    <applications>
                        <application>
                            <name>Health</name>
                        </application>
                    </applications>
                    <valuemap/>
                    <logtimefmt/>
                    <preprocessing>
                        <step>
                            <type>1</type>
                            <params>0.1</params>
                        </step>
                    </preprocessing>
                    <jmx_endpoint/>
                    <master_item/>
                </item>
                <item>
                    <name>Bypass Power</name>
                    <type>4</type>
                    <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                    <snmp_oid>.1.3.6.1.2.1.33.1.5.3.1.4.1</snmp_oid>
                    <key>upsBypassPower.1</key>
                    <delay>30</delay>
                    <history>90d</history>
                    <trends>365d</trends>
                    <status>0</status>
                    <value_type>3</value_type>
                    <allowed_hosts/>
                    <units>W</units>
                    <snmpv3_contextname/>
                    <snmpv3_securityname/>
                    <snmpv3_securitylevel>0</snmpv3_securitylevel>
                    <snmpv3_authprotocol>0</snmpv3_authprotocol>
                    <snmpv3_authpassphrase/>
                    <snmpv3_privprotocol>0</snmpv3_privprotocol>
                    <snmpv3_privpassphrase/>
                    <params/>
                    <ipmi_sensor/>
                    <authtype>0</authtype>
                    <username/>
                    <password/>
                    <publickey/>
                    <privatekey/>
                    <port>161</port>
                    <description>An automatic bypass is used by the UPS to switch its load to the mains if it experiences an overload or internal failure. In other words, this mean that UPS has some problems and switch to the main (wall) power. So, if we have bypass - in bypass time our servers are connected directly to the line power - and are exposed to all electricity hazards&#13;
This item show the power that we have in bypass time</description>
                    <inventory_link>0</inventory_link>
                    <applications>
                        <application>
                            <name>Health</name>
                        </application>
                    </applications>
                    <valuemap/>
                    <logtimefmt/>
                    <preprocessing/>
                    <jmx_endpoint/>
                    <master_item/>
                </item>
                <item>
                    <name>Bypass Voltage</name>
                    <type>4</type>
                    <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                    <snmp_oid>.1.3.6.1.2.1.33.1.5.3.1.2.1</snmp_oid>
                    <key>upsBypassVoltage.1</key>
                    <delay>30</delay>
                    <history>90d</history>
                    <trends>365d</trends>
                    <status>0</status>
                    <value_type>3</value_type>
                    <allowed_hosts/>
                    <units>V</units>
                    <snmpv3_contextname/>
                    <snmpv3_securityname/>
                    <snmpv3_securitylevel>0</snmpv3_securitylevel>
                    <snmpv3_authprotocol>0</snmpv3_authprotocol>
                    <snmpv3_authpassphrase/>
                    <snmpv3_privprotocol>0</snmpv3_privprotocol>
                    <snmpv3_privpassphrase/>
                    <params/>
                    <ipmi_sensor/>
                    <authtype>0</authtype>
                    <username/>
                    <password/>
                    <publickey/>
                    <privatekey/>
                    <port>161</port>
                    <description>An automatic bypass of voltage is used by the UPS to switch its load to the mains if it experiences an overload or internal failure. In other words, this mean that UPS has some problems and switch to the main (wall) power. So, if we have bypass - in bypass time our servers are connected directly to the line power - and are exposed to all electricity hazards</description>
                    <inventory_link>0</inventory_link>
                    <applications>
                        <application>
                            <name>Health</name>
                        </application>
                    </applications>
                    <valuemap/>
                    <logtimefmt/>
                    <preprocessing/>
                    <jmx_endpoint/>
                    <master_item/>
                </item>
                <item>
                    <name>Estimated charge remaining</name>
                    <type>4</type>
                    <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                    <snmp_oid>.1.3.6.1.2.1.33.1.2.4</snmp_oid>
                    <key>upsEstimatedChargeRemaining</key>
                    <delay>60</delay>
                    <history>90d</history>
                    <trends>365d</trends>
                    <status>0</status>
                    <value_type>3</value_type>
                    <allowed_hosts/>
                    <units>%</units>
                    <snmpv3_contextname/>
                    <snmpv3_securityname/>
                    <snmpv3_securitylevel>0</snmpv3_securitylevel>
                    <snmpv3_authprotocol>0</snmpv3_authprotocol>
                    <snmpv3_authpassphrase/>
                    <snmpv3_privprotocol>0</snmpv3_privprotocol>
                    <snmpv3_privpassphrase/>
                    <params/>
                    <ipmi_sensor/>
                    <authtype>0</authtype>
                    <username/>
                    <password/>
                    <publickey/>
                    <privatekey/>
                    <port>161</port>
                    <description>An estimate of the battery charge remaining expressed as a percent of full charge.</description>
                    <inventory_link>0</inventory_link>
                    <applications>
                        <application>
                            <name>Battery</name>
                        </application>
                    </applications>
                    <valuemap/>
                    <logtimefmt/>
                    <preprocessing/>
                    <jmx_endpoint/>
                    <master_item/>
                </item>
                <item>
                    <name>Estimated minutes remaining if no power</name>
                    <type>4</type>
                    <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                    <snmp_oid>.1.3.6.1.2.1.33.1.2.3</snmp_oid>
                    <key>upsEstimatedMinutesRemaining</key>
                    <delay>30</delay>
                    <history>90d</history>
                    <trends>365d</trends>
                    <status>0</status>
                    <value_type>3</value_type>
                    <allowed_hosts/>
                    <units>m</units>
                    <snmpv3_contextname/>
                    <snmpv3_securityname/>
                    <snmpv3_securitylevel>0</snmpv3_securitylevel>
                    <snmpv3_authprotocol>0</snmpv3_authprotocol>
                    <snmpv3_authpassphrase/>
                    <snmpv3_privprotocol>0</snmpv3_privprotocol>
                    <snmpv3_privpassphrase/>
                    <params/>
                    <ipmi_sensor/>
                    <authtype>0</authtype>
                    <username/>
                    <password/>
                    <publickey/>
                    <privatekey/>
                    <port>161</port>
                    <description>An estimate of the time to battery charge depletion under the present load conditions if the utility power is off and remains off, or if it were to be lost and remain off.</description>
                    <inventory_link>0</inventory_link>
                    <applications>
                        <application>
                            <name>Battery</name>
                        </application>
                    </applications>
                    <valuemap/>
                    <logtimefmt/>
                    <preprocessing/>
                    <jmx_endpoint/>
                    <master_item/>
                </item>
                <item>
                    <name>Device Version</name>
                    <type>4</type>
                    <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                    <snmp_oid>.1.3.6.1.2.1.33.1.1.4</snmp_oid>
                    <key>upsIdentAgentSoftwareVersion</key>
                    <delay>600</delay>
                    <history>90d</history>
                    <trends>0</trends>
                    <status>0</status>
                    <value_type>1</value_type>
                    <allowed_hosts/>
                    <units/>
                    <snmpv3_contextname/>
                    <snmpv3_securityname/>
                    <snmpv3_securitylevel>0</snmpv3_securitylevel>
                    <snmpv3_authprotocol>0</snmpv3_authprotocol>
                    <snmpv3_authpassphrase/>
                    <snmpv3_privprotocol>0</snmpv3_privprotocol>
                    <snmpv3_privpassphrase/>
                    <params/>
                    <ipmi_sensor/>
                    <authtype>0</authtype>
                    <username/>
                    <password/>
                    <publickey/>
                    <privatekey/>
                    <port>161</port>
                    <description>The UPS agent software version.</description>
                    <inventory_link>0</inventory_link>
                    <applications>
                        <application>
                            <name>General</name>
                        </application>
                    </applications>
                    <valuemap/>
                    <logtimefmt/>
                    <preprocessing/>
                    <jmx_endpoint/>
                    <master_item/>
                </item>
                <item>
                    <name>Device Name</name>
                    <type>4</type>
                    <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                    <snmp_oid>.1.3.6.1.2.1.33.1.1.1</snmp_oid>
                    <key>upsIdentManufacturer</key>
                    <delay>600</delay>
                    <history>90d</history>
                    <trends>0</trends>
                    <status>0</status>
                    <value_type>1</value_type>
                    <allowed_hosts/>
                    <units/>
                    <snmpv3_contextname/>
                    <snmpv3_securityname/>
                    <snmpv3_securitylevel>0</snmpv3_securitylevel>
                    <snmpv3_authprotocol>0</snmpv3_authprotocol>
                    <snmpv3_authpassphrase/>
                    <snmpv3_privprotocol>0</snmpv3_privprotocol>
                    <snmpv3_privpassphrase/>
                    <params/>
                    <ipmi_sensor/>
                    <authtype>0</authtype>
                    <username/>
                    <password/>
                    <publickey/>
                    <privatekey/>
                    <port>161</port>
                    <description>The name of the UPS manufacturer.</description>
                    <inventory_link>0</inventory_link>
                    <applications>
                        <application>
                            <name>General</name>
                        </application>
                    </applications>
                    <valuemap/>
                    <logtimefmt/>
                    <preprocessing/>
                    <jmx_endpoint/>
                    <master_item/>
                </item>
                <item>
                    <name>Device Model</name>
                    <type>4</type>
                    <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                    <snmp_oid>.1.3.6.1.2.1.33.1.1.2</snmp_oid>
                    <key>upsIdentModel</key>
                    <delay>86400</delay>
                    <history>90d</history>
                    <trends>0</trends>
                    <status>0</status>
                    <value_type>1</value_type>
                    <allowed_hosts/>
                    <units/>
                    <snmpv3_contextname/>
                    <snmpv3_securityname/>
                    <snmpv3_securitylevel>0</snmpv3_securitylevel>
                    <snmpv3_authprotocol>0</snmpv3_authprotocol>
                    <snmpv3_authpassphrase/>
                    <snmpv3_privprotocol>0</snmpv3_privprotocol>
                    <snmpv3_privpassphrase/>
                    <params/>
                    <ipmi_sensor/>
                    <authtype>0</authtype>
                    <username/>
                    <password/>
                    <publickey/>
                    <privatekey/>
                    <port>161</port>
                    <description>The UPS Model designation.</description>
                    <inventory_link>0</inventory_link>
                    <applications>
                        <application>
                            <name>General</name>
                        </application>
                    </applications>
                    <valuemap/>
                    <logtimefmt/>
                    <preprocessing/>
                    <jmx_endpoint/>
                    <master_item/>
                </item>
                <item>
                    <name>Input line bads</name>
                    <type>4</type>
                    <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                    <snmp_oid>.1.3.6.1.2.1.33.1.3.1</snmp_oid>
                    <key>upsInputLineBads</key>
                    <delay>30</delay>
                    <history>90d</history>
                    <trends>365d</trends>
                    <status>0</status>
                    <value_type>3</value_type>
                    <allowed_hosts/>
                    <units/>
                    <snmpv3_contextname/>
                    <snmpv3_securityname/>
                    <snmpv3_securitylevel>0</snmpv3_securitylevel>
                    <snmpv3_authprotocol>0</snmpv3_authprotocol>
                    <snmpv3_authpassphrase/>
                    <snmpv3_privprotocol>0</snmpv3_privprotocol>
                    <snmpv3_privpassphrase/>
                    <params/>
                    <ipmi_sensor/>
                    <authtype>0</authtype>
                    <username/>
                    <password/>
                    <publickey/>
                    <privatekey/>
                    <port>161</port>
                    <description>A count of the number of times the input entered an out-of-tolerance condition as defined by the manufacturer.  This count is incremented by one each time the input transitions from zero out-of-tolerance lines to one or more input lines out-of-tolerance. A big number show problems with the electricity power where your UPS is connected</description>
                    <inventory_link>0</inventory_link>
                    <applications>
                        <application>
                            <name>Input</name>
                        </application>
                    </applications>
                    <valuemap/>
                    <logtimefmt/>
                    <preprocessing/>
                    <jmx_endpoint/>
                    <master_item/>
                </item>
                <item>
                    <name>Input voltage</name>
                    <type>4</type>
                    <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                    <snmp_oid>.1.3.6.1.2.1.33.1.3.3.1.3.1</snmp_oid>
                    <key>upsInputVoltage.1</key>
                    <delay>30</delay>
                    <history>90d</history>
                    <trends>365d</trends>
                    <status>0</status>
                    <value_type>3</value_type>
                    <allowed_hosts/>
                    <units>V</units>
                    <snmpv3_contextname/>
                    <snmpv3_securityname/>
                    <snmpv3_securitylevel>0</snmpv3_securitylevel>
                    <snmpv3_authprotocol>0</snmpv3_authprotocol>
                    <snmpv3_authpassphrase/>
                    <snmpv3_privprotocol>0</snmpv3_privprotocol>
                    <snmpv3_privpassphrase/>
                    <params/>
                    <ipmi_sensor/>
                    <authtype>0</authtype>
                    <username/>
                    <password/>
                    <publickey/>
                    <privatekey/>
                    <port>161</port>
                    <description>The magnitude of the present input voltage.</description>
                    <inventory_link>0</inventory_link>
                    <applications>
                        <application>
                            <name>Input</name>
                        </application>
                    </applications>
                    <valuemap/>
                    <logtimefmt/>
                    <preprocessing/>
                    <jmx_endpoint/>
                    <master_item/>
                </item>
                <item>
                    <name>Output load in percent</name>
                    <type>4</type>
                    <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                    <snmp_oid>.1.3.6.1.2.1.33.1.4.4.1.5.1</snmp_oid>
                    <key>upsOutputPercentLoad.1</key>
                    <delay>30</delay>
                    <history>90d</history>
                    <trends>365d</trends>
                    <status>0</status>
                    <value_type>3</value_type>
                    <allowed_hosts/>
                    <units>%</units>
                    <snmpv3_contextname/>
                    <snmpv3_securityname/>
                    <snmpv3_securitylevel>0</snmpv3_securitylevel>
                    <snmpv3_authprotocol>0</snmpv3_authprotocol>
                    <snmpv3_authpassphrase/>
                    <snmpv3_privprotocol>0</snmpv3_privprotocol>
                    <snmpv3_privpassphrase/>
                    <params/>
                    <ipmi_sensor/>
                    <authtype>0</authtype>
                    <username/>
                    <password/>
                    <publickey/>
                    <privatekey/>
                    <port>161</port>
                    <description>The percentage of the UPS power capacity presently being used on this output line, i.e., the greater of the percent load of true power capacity and the percent load of VA.</description>
                    <inventory_link>0</inventory_link>
                    <applications>
                        <application>
                            <name>Output</name>
                        </application>
                    </applications>
                    <valuemap/>
                    <logtimefmt/>
                    <preprocessing/>
                    <jmx_endpoint/>
                    <master_item/>
                </item>
                <item>
                    <name>Output Power</name>
                    <type>4</type>
                    <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                    <snmp_oid>.1.3.6.1.2.1.33.1.4.4.1.4.1</snmp_oid>
                    <key>upsOutputPower.1</key>
                    <delay>30</delay>
                    <history>90d</history>
                    <trends>365d</trends>
                    <status>0</status>
                    <value_type>3</value_type>
                    <allowed_hosts/>
                    <units>w</units>
                    <snmpv3_contextname/>
                    <snmpv3_securityname/>
                    <snmpv3_securitylevel>0</snmpv3_securitylevel>
                    <snmpv3_authprotocol>0</snmpv3_authprotocol>
                    <snmpv3_authpassphrase/>
                    <snmpv3_privprotocol>0</snmpv3_privprotocol>
                    <snmpv3_privpassphrase/>
                    <params/>
                    <ipmi_sensor/>
                    <authtype>0</authtype>
                    <username/>
                    <password/>
                    <publickey/>
                    <privatekey/>
                    <port>161</port>
                    <description>The present output true power.</description>
                    <inventory_link>0</inventory_link>
                    <applications>
                        <application>
                            <name>Output</name>
                        </application>
                    </applications>
                    <valuemap/>
                    <logtimefmt/>
                    <preprocessing/>
                    <jmx_endpoint/>
                    <master_item/>
                </item>
                <item>
                    <name>Output Voltage</name>
                    <type>4</type>
                    <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                    <snmp_oid>.1.3.6.1.2.1.33.1.4.4.1.2.1</snmp_oid>
                    <key>upsOutputVoltage.1</key>
                    <delay>30</delay>
                    <history>90d</history>
                    <trends>365d</trends>
                    <status>0</status>
                    <value_type>3</value_type>
                    <allowed_hosts/>
                    <units>V</units>
                    <snmpv3_contextname/>
                    <snmpv3_securityname/>
                    <snmpv3_securitylevel>0</snmpv3_securitylevel>
                    <snmpv3_authprotocol>0</snmpv3_authprotocol>
                    <snmpv3_authpassphrase/>
                    <snmpv3_privprotocol>0</snmpv3_privprotocol>
                    <snmpv3_privpassphrase/>
                    <params/>
                    <ipmi_sensor/>
                    <authtype>0</authtype>
                    <username/>
                    <password/>
                    <publickey/>
                    <privatekey/>
                    <port>161</port>
                    <description>The present output voltage.</description>
                    <inventory_link>0</inventory_link>
                    <applications>
                        <application>
                            <name>Output</name>
                        </application>
                    </applications>
                    <valuemap/>
                    <logtimefmt/>
                    <preprocessing/>
                    <jmx_endpoint/>
                    <master_item/>
                </item>
                <item>
                    <name>Seconds on battery</name>
                    <type>4</type>
                    <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                    <snmp_oid>.1.3.6.1.2.1.33.1.2.2</snmp_oid>
                    <key>upsSecondsOnBattery</key>
                    <delay>30</delay>
                    <history>90d</history>
                    <trends>365d</trends>
                    <status>0</status>
                    <value_type>3</value_type>
                    <allowed_hosts/>
                    <units>s</units>
                    <snmpv3_contextname/>
                    <snmpv3_securityname/>
                    <snmpv3_securitylevel>0</snmpv3_securitylevel>
                    <snmpv3_authprotocol>0</snmpv3_authprotocol>
                    <snmpv3_authpassphrase/>
                    <snmpv3_privprotocol>0</snmpv3_privprotocol>
                    <snmpv3_privpassphrase/>
                    <params/>
                    <ipmi_sensor/>
                    <authtype>0</authtype>
                    <username/>
                    <password/>
                    <publickey/>
                    <privatekey/>
                    <port>161</port>
                    <description>If the unit is on battery power, the elapsed time since the UPS last switched to battery power, or the time since the network management subsystem was last restarted, whichever is less.  Zero shall be returned if the unit is not on battery power.</description>
                    <inventory_link>0</inventory_link>
                    <applications>
                        <application>
                            <name>Battery</name>
                        </application>
                    </applications>
                    <valuemap/>
                    <logtimefmt/>
                    <preprocessing/>
                    <jmx_endpoint/>
                    <master_item/>
                </item>
            </items>
            <discovery_rules/>
            <httptests/>
            <macros>
                <macro>
                    <macro>{$SNMP_COMMUNITY}</macro>
                    <value>MonitorZabbix</value>
                </macro>
            </macros>
            <templates/>
            <screens/>
        </template>
    </templates>
    <triggers>
        <trigger>
            <expression>{Halley UPS Legrand cs121:upsEstimatedChargeRemaining.last()}&lt;20</expression>
            <recovery_mode>0</recovery_mode>
            <recovery_expression/>
            <name>Battery Charge Depleated</name>
            <correlation_mode>0</correlation_mode>
            <correlation_tag/>
            <url/>
            <status>0</status>
            <priority>4</priority>
            <description/>
            <type>0</type>
            <manual_close>1</manual_close>
            <dependencies/>
            <tags>
                <tag>
                    <tag>Value</tag>
                    <value>{ITEM.VALUE}</value>
                </tag>
            </tags>
        </trigger>
        <trigger>
            <expression>{Halley UPS Legrand cs121:upsEstimatedChargeRemaining.last()}&lt;80</expression>
            <recovery_mode>0</recovery_mode>
            <recovery_expression/>
            <name>Battery Charge Less Than 80%</name>
            <correlation_mode>0</correlation_mode>
            <correlation_tag/>
            <url/>
            <status>0</status>
            <priority>2</priority>
            <description/>
            <type>0</type>
            <manual_close>1</manual_close>
            <dependencies/>
            <tags>
                <tag>
                    <tag>Value</tag>
                    <value>{ITEM.VALUE}</value>
                </tag>
            </tags>
        </trigger>
        <trigger>
            <expression>{Halley UPS Legrand cs121:upsBatteryStatus.last()}&lt;&gt;2</expression>
            <recovery_mode>0</recovery_mode>
            <recovery_expression/>
            <name>Battery Status on {HOST.NAME} is {ITEM.VALUE}</name>
            <correlation_mode>0</correlation_mode>
            <correlation_tag/>
            <url/>
            <status>0</status>
            <priority>4</priority>
            <description>Battery Status on {HOST.NAME} is {ITEM.VALUE}</description>
            <type>0</type>
            <manual_close>1</manual_close>
            <dependencies/>
            <tags>
                <tag>
                    <tag>Value</tag>
                    <value>{ITEM.VALUE}</value>
                </tag>
            </tags>
        </trigger>
        <trigger>
            <expression>{Halley UPS Legrand cs121:upsBatteryTemperature.last()}&gt;25</expression>
            <recovery_mode>0</recovery_mode>
            <recovery_expression/>
            <name>Battery temperature High</name>
            <correlation_mode>0</correlation_mode>
            <correlation_tag/>
            <url/>
            <status>0</status>
            <priority>4</priority>
            <description/>
            <type>0</type>
            <manual_close>1</manual_close>
            <dependencies/>
            <tags>
                <tag>
                    <tag>Value</tag>
                    <value>{ITEM.VALUE}</value>
                </tag>
            </tags>
        </trigger>
        <trigger>
            <expression>{Halley UPS Legrand cs121:upsEstimatedMinutesRemaining.last()}&lt;10</expression>
            <recovery_mode>0</recovery_mode>
            <recovery_expression/>
            <name>Battery Time Remaining Below 10 Minutes</name>
            <correlation_mode>0</correlation_mode>
            <correlation_tag/>
            <url/>
            <status>0</status>
            <priority>2</priority>
            <description/>
            <type>0</type>
            <manual_close>1</manual_close>
            <dependencies/>
            <tags>
                <tag>
                    <tag>Value</tag>
                    <value>{ITEM.VALUE}</value>
                </tag>
            </tags>
        </trigger>
        <trigger>
            <expression>{Halley UPS Legrand cs121:upsAlarmsPresent.last()}&lt;&gt;0</expression>
            <recovery_mode>0</recovery_mode>
            <recovery_expression/>
            <name>UPS Alarm Present</name>
            <correlation_mode>0</correlation_mode>
            <correlation_tag/>
            <url/>
            <status>0</status>
            <priority>2</priority>
            <description>On your {HOST.NAME} are activated {ITEM.VALUE} alarms. Please check UPS - usually UPS must produce some sounds now</description>
            <type>0</type>
            <manual_close>1</manual_close>
            <dependencies/>
            <tags>
                <tag>
                    <tag>Value</tag>
                    <value>{ITEM.VALUE}</value>
                </tag>
            </tags>
        </trigger>
        <trigger>
            <expression>{Halley UPS Legrand cs121:upsBypassCurrent.1.last()}&lt;&gt;0 or {Halley UPS Legrand cs121:upsBypassPower.1.last()}&lt;&gt;0</expression>
            <recovery_mode>0</recovery_mode>
            <recovery_expression/>
            <name>UPS Bypassed on {HOST.NAME}</name>
            <correlation_mode>0</correlation_mode>
            <correlation_tag/>
            <url/>
            <status>0</status>
            <priority>2</priority>
            <description>We have a bypass state. Take actions</description>
            <type>0</type>
            <manual_close>1</manual_close>
            <dependencies/>
            <tags>
                <tag>
                    <tag>Value</tag>
                    <value>{ITEM.VALUE}</value>
                </tag>
            </tags>
        </trigger>
        <trigger>
            <expression>{Halley UPS Legrand cs121:upsInputLineBads.change()}&lt;&gt;0</expression>
            <recovery_mode>0</recovery_mode>
            <recovery_expression/>
            <name>UPS Input Power Line Bad</name>
            <correlation_mode>0</correlation_mode>
            <correlation_tag/>
            <url/>
            <status>0</status>
            <priority>4</priority>
            <description>Your UPS in 1 minute switch the input transitions from zero out-of-tolerance&#13;
lines to one or more input lines out-of-tolerance. In other words: you have line power problems (bad frequency, bad voltage - someone near you use a lot of electricity power)</description>
            <type>0</type>
            <manual_close>1</manual_close>
            <dependencies/>
            <tags>
                <tag>
                    <tag>Value</tag>
                    <value>{ITEM.VALUE}</value>
                </tag>
            </tags>
        </trigger>
        <trigger>
            <expression>{Halley UPS Legrand cs121:upsOutputPower.1.change()}&gt;300</expression>
            <recovery_mode>0</recovery_mode>
            <recovery_expression/>
            <name>UPS Load Changed</name>
            <correlation_mode>0</correlation_mode>
            <correlation_tag/>
            <url/>
            <status>0</status>
            <priority>1</priority>
            <description>On {HOST.NAME} we detect a big load change - the power output differential is over 300W</description>
            <type>0</type>
            <manual_close>1</manual_close>
            <dependencies/>
            <tags>
                <tag>
                    <tag>Value</tag>
                    <value>{ITEM.VALUE}</value>
                </tag>
            </tags>
        </trigger>
        <trigger>
            <expression>{Halley UPS Legrand cs121:upsOutputPower.1.last()}&lt;100</expression>
            <recovery_mode>0</recovery_mode>
            <recovery_expression/>
            <name>UPS Low output power</name>
            <correlation_mode>0</correlation_mode>
            <correlation_tag/>
            <url/>
            <status>0</status>
            <priority>2</priority>
            <description>The output power for {HOST.NAME} is under {ITEM.VALUE}. Take actions to prevent this in future</description>
            <type>0</type>
            <manual_close>1</manual_close>
            <dependencies/>
            <tags>
                <tag>
                    <tag>Value</tag>
                    <value>{ITEM.VALUE}</value>
                </tag>
            </tags>
        </trigger>
        <trigger>
            <expression>{Halley UPS Legrand cs121:upsOutputPercentLoad.1.last(#2)}&gt;60</expression>
            <recovery_mode>0</recovery_mode>
            <recovery_expression/>
            <name>UPS Overloaded</name>
            <correlation_mode>0</correlation_mode>
            <correlation_tag/>
            <url/>
            <status>0</status>
            <priority>4</priority>
            <description/>
            <type>0</type>
            <manual_close>1</manual_close>
            <dependencies/>
            <tags>
                <tag>
                    <tag>Value</tag>
                    <value>{ITEM.VALUE}</value>
                </tag>
            </tags>
        </trigger>
        <trigger>
            <expression>{Halley UPS Legrand cs121:upsInputVoltage.1.last(#3)}&lt;195 or {Halley UPS Legrand cs121:upsInputVoltage.1.last()}&gt;245</expression>
            <recovery_mode>0</recovery_mode>
            <recovery_expression/>
            <name>UPS Power Voltage outside nominal</name>
            <correlation_mode>0</correlation_mode>
            <correlation_tag/>
            <url/>
            <status>0</status>
            <priority>4</priority>
            <description>The input voltage on {HOST.NAME} is low or high. This can create big problems to your UPS, or, unfortunately to your servers</description>
            <type>0</type>
            <manual_close>1</manual_close>
            <dependencies/>
            <tags>
                <tag>
                    <tag>Value</tag>
                    <value>{ITEM.VALUE}</value>
                </tag>
            </tags>
        </trigger>
        <trigger>
            <expression>{Halley UPS Legrand cs121:upsSecondsOnBattery.last()}&gt;30</expression>
            <recovery_mode>0</recovery_mode>
            <recovery_expression/>
            <name>UPS Running On Battery</name>
            <correlation_mode>0</correlation_mode>
            <correlation_tag/>
            <url/>
            <status>0</status>
            <priority>4</priority>
            <description>The UPS {HOST.NAME} is running on battery. Please check the battery power</description>
            <type>0</type>
            <manual_close>1</manual_close>
            <dependencies/>
            <tags>
                <tag>
                    <tag>Value</tag>
                    <value>{ITEM.VALUE}</value>
                </tag>
            </tags>
        </trigger>
    </triggers>
    <graphs>
        <graph>
            <name>Battery</name>
            <width>900</width>
            <height>200</height>
            <yaxismin>0.0000</yaxismin>
            <yaxismax>100.0000</yaxismax>
            <show_work_period>0</show_work_period>
            <show_triggers>0</show_triggers>
            <type>1</type>
            <show_legend>1</show_legend>
            <show_3d>0</show_3d>
            <percent_left>0.0000</percent_left>
            <percent_right>0.0000</percent_right>
            <ymin_type_1>0</ymin_type_1>
            <ymax_type_1>0</ymax_type_1>
            <ymin_item_1>0</ymin_item_1>
            <ymax_item_1>0</ymax_item_1>
            <graph_items>
                <graph_item>
                    <sortorder>0</sortorder>
                    <drawtype>0</drawtype>
                    <color>DD0000</color>
                    <yaxisside>0</yaxisside>
                    <calc_fnc>2</calc_fnc>
                    <type>0</type>
                    <item>
                        <host>Halley UPS Legrand cs121</host>
                        <key>upsBatteryTemperature</key>
                    </item>
                </graph_item>
                <graph_item>
                    <sortorder>1</sortorder>
                    <drawtype>0</drawtype>
                    <color>008800</color>
                    <yaxisside>0</yaxisside>
                    <calc_fnc>2</calc_fnc>
                    <type>0</type>
                    <item>
                        <host>Halley UPS Legrand cs121</host>
                        <key>upsEstimatedChargeRemaining</key>
                    </item>
                </graph_item>
                <graph_item>
                    <sortorder>2</sortorder>
                    <drawtype>0</drawtype>
                    <color>2774A4</color>
                    <yaxisside>0</yaxisside>
                    <calc_fnc>2</calc_fnc>
                    <type>0</type>
                    <item>
                        <host>Halley UPS Legrand cs121</host>
                        <key>upsEstimatedMinutesRemaining</key>
                    </item>
                </graph_item>
            </graph_items>
        </graph>
        <graph>
            <name>Output Power</name>
            <width>900</width>
            <height>200</height>
            <yaxismin>0.0000</yaxismin>
            <yaxismax>100.0000</yaxismax>
            <show_work_period>1</show_work_period>
            <show_triggers>1</show_triggers>
            <type>0</type>
            <show_legend>1</show_legend>
            <show_3d>0</show_3d>
            <percent_left>0.0000</percent_left>
            <percent_right>0.0000</percent_right>
            <ymin_type_1>0</ymin_type_1>
            <ymax_type_1>0</ymax_type_1>
            <ymin_item_1>0</ymin_item_1>
            <ymax_item_1>0</ymax_item_1>
            <graph_items>
                <graph_item>
                    <sortorder>0</sortorder>
                    <drawtype>0</drawtype>
                    <color>1A7C11</color>
                    <yaxisside>0</yaxisside>
                    <calc_fnc>2</calc_fnc>
                    <type>0</type>
                    <item>
                        <host>Halley UPS Legrand cs121</host>
                        <key>upsOutputPower.1</key>
                    </item>
                </graph_item>
            </graph_items>
        </graph>
        <graph>
            <name>UPS Load</name>
            <width>900</width>
            <height>200</height>
            <yaxismin>0.0000</yaxismin>
            <yaxismax>100.0000</yaxismax>
            <show_work_period>1</show_work_period>
            <show_triggers>1</show_triggers>
            <type>0</type>
            <show_legend>1</show_legend>
            <show_3d>0</show_3d>
            <percent_left>0.0000</percent_left>
            <percent_right>0.0000</percent_right>
            <ymin_type_1>0</ymin_type_1>
            <ymax_type_1>0</ymax_type_1>
            <ymin_item_1>0</ymin_item_1>
            <ymax_item_1>0</ymax_item_1>
            <graph_items>
                <graph_item>
                    <sortorder>0</sortorder>
                    <drawtype>0</drawtype>
                    <color>F63100</color>
                    <yaxisside>0</yaxisside>
                    <calc_fnc>2</calc_fnc>
                    <type>0</type>
                    <item>
                        <host>Halley UPS Legrand cs121</host>
                        <key>upsOutputPercentLoad.1</key>
                    </item>
                </graph_item>
            </graph_items>
        </graph>
        <graph>
            <name>Voltage</name>
            <width>900</width>
            <height>200</height>
            <yaxismin>0.0000</yaxismin>
            <yaxismax>100.0000</yaxismax>
            <show_work_period>1</show_work_period>
            <show_triggers>1</show_triggers>
            <type>0</type>
            <show_legend>1</show_legend>
            <show_3d>0</show_3d>
            <percent_left>0.0000</percent_left>
            <percent_right>0.0000</percent_right>
            <ymin_type_1>0</ymin_type_1>
            <ymax_type_1>0</ymax_type_1>
            <ymin_item_1>0</ymin_item_1>
            <ymax_item_1>0</ymax_item_1>
            <graph_items>
                <graph_item>
                    <sortorder>0</sortorder>
                    <drawtype>0</drawtype>
                    <color>F63100</color>
                    <yaxisside>0</yaxisside>
                    <calc_fnc>2</calc_fnc>
                    <type>0</type>
                    <item>
                        <host>Halley UPS Legrand cs121</host>
                        <key>upsInputVoltage.1</key>
                    </item>
                </graph_item>
                <graph_item>
                    <sortorder>1</sortorder>
                    <drawtype>0</drawtype>
                    <color>00BB00</color>
                    <yaxisside>0</yaxisside>
                    <calc_fnc>2</calc_fnc>
                    <type>0</type>
                    <item>
                        <host>Halley UPS Legrand cs121</host>
                        <key>upsOutputVoltage.1</key>
                    </item>
                </graph_item>
            </graph_items>
        </graph>
    </graphs>
    <value_maps>
        <value_map>
            <name>APC Battery Status</name>
            <mappings>
                <mapping>
                    <value>1</value>
                    <newvalue>unknown</newvalue>
                </mapping>
                <mapping>
                    <value>2</value>
                    <newvalue>batteryNormal</newvalue>
                </mapping>
                <mapping>
                    <value>3</value>
                    <newvalue>batteryLow</newvalue>
                </mapping>
                <mapping>
                    <value>4</value>
                    <newvalue>batteryDepleted</newvalue>
                </mapping>
            </mappings>
        </value_map>
    </value_maps>
</zabbix_export>
