<?xml version="1.0" encoding="UTF-8"?>
<zabbix_export>
    <version>5.2</version>
    <date>2020-12-31T09:58:42Z</date>
    <groups>
        <group>
            <name>UPS</name>
        </group>
    </groups>
    <templates>
        <template>
            <template>SOCOMEC UPS</template>
            <name>SOCOMEC UPS</name>
            <groups>
                <group>
                    <name>UPS</name>
                </group>
            </groups>
            <applications>
                <application>
                    <name>Alarm</name>
                </application>
                <application>
                    <name>Battery</name>
                </application>
                <application>
                    <name>Information</name>
                </application>
                <application>
                    <name>Input</name>
                </application>
                <application>
                    <name>Output</name>
                </application>
                <application>
                    <name>Temperature</name>
                </application>
            </applications>
            <items>
                <item>
                    <name>Ping check</name>
                    <type>SIMPLE</type>
                    <key>icmpping</key>
                    <delay>30s</delay>
                    <history>45d</history>
                    <trends>120d</trends>
                    <applications>
                        <application>
                            <name>Alarm</name>
                        </application>
                    </applications>
                    <valuemap>
                        <name>Service state</name>
                    </valuemap>
                    <triggers>
                        <trigger>
                            <expression>{sum(#3)}=0 or ({TRIGGER.VALUE}=1 and {sum(#3)}&lt;&gt;3)</expression>
                            <name>{HOSTNAME} - Network unavailable</name>
                            <priority>DISASTER</priority>
                        </trigger>
                    </triggers>
                </item>
                <item>
                    <name>Alarm - Battery Temperature</name>
                    <type>SNMP_AGENT</type>
                    <snmp_oid>1.3.6.1.4.1.2254.2.4.9.18</snmp_oid>
                    <key>upsAlarmBatteryTemperature.0</key>
                    <history>7d</history>
                    <description>&quot;Battery Temperature Alarm. (A020)&quot;</description>
                    <applications>
                        <application>
                            <name>Alarm</name>
                        </application>
                    </applications>
                </item>
                <item>
                    <name>Alarm - Fan Fault</name>
                    <type>SNMP_AGENT</type>
                    <snmp_oid>1.3.6.1.4.1.2254.2.4.9.23</snmp_oid>
                    <key>upsAlarmFansFailure.0</key>
                    <history>7d</history>
                    <description>&quot;Fans failure. (A054)&quot;</description>
                    <applications>
                        <application>
                            <name>Alarm</name>
                        </application>
                    </applications>
                    <triggers>
                        <trigger>
                            <expression>{last()}&lt;&gt;0</expression>
                            <name>{HOSTNAME} - Fan Fault</name>
                            <priority>AVERAGE</priority>
                            <dependencies>
                                <dependency>
                                    <name>{HOSTNAME} - Network unavailable</name>
                                    <expression>{SOCOMEC UPS:icmpping.sum(#3)}=0 or ({TRIGGER.VALUE}=1 and {SOCOMEC UPS:icmpping.sum(#3)}&lt;&gt;3)</expression>
                                </dependency>
                            </dependencies>
                        </trigger>
                    </triggers>
                </item>
                <item>
                    <name>Alarm - UPS LowBattery</name>
                    <type>SNMP_AGENT</type>
                    <snmp_oid>1.3.6.1.4.1.2254.2.4.9.3</snmp_oid>
                    <key>upsAlarmLowBattery.0</key>
                    <history>7d</history>
                    <description>&quot;The remaining battery run-time is less than or equal to battery low threshold. (A018)&quot;</description>
                    <applications>
                        <application>
                            <name>Alarm</name>
                        </application>
                    </applications>
                </item>
                <item>
                    <name>Alarm - UPS OnBattery Power</name>
                    <type>SNMP_AGENT</type>
                    <snmp_oid>1.3.6.1.4.1.2254.2.4.9.2</snmp_oid>
                    <key>upsAlarmOnBattery</key>
                    <history>7d</history>
                    <description>&quot;The UPS is drawing power from the batteries. (A019)&quot;</description>
                    <applications>
                        <application>
                            <name>Alarm</name>
                        </application>
                    </applications>
                    <triggers>
                        <trigger>
                            <expression>{last()}&lt;&gt;0</expression>
                            <name>{HOSTNAME} - On Battery Power</name>
                            <priority>HIGH</priority>
                            <dependencies>
                                <dependency>
                                    <name>{HOSTNAME} - Network unavailable</name>
                                    <expression>{SOCOMEC UPS:icmpping.sum(#3)}=0 or ({TRIGGER.VALUE}=1 and {SOCOMEC UPS:icmpping.sum(#3)}&lt;&gt;3)</expression>
                                </dependency>
                                <dependency>
                                    <name>{HOSTNAME} - No Input Power</name>
                                    <expression>{SOCOMEC UPS:upsInputFrequency.0.last()}&lt;45</expression>
                                </dependency>
                            </dependencies>
                        </trigger>
                    </triggers>
                </item>
                <item>
                    <name>Alarm - UPS OnBypass</name>
                    <type>SNMP_AGENT</type>
                    <snmp_oid>1.3.6.1.4.1.2254.2.4.9.6</snmp_oid>
                    <key>upsAlarmOnBypass.0</key>
                    <history>7d</history>
                    <description>&quot;Load supplied by automatic bypass.
 Load not protected.&quot;</description>
                    <applications>
                        <application>
                            <name>Alarm</name>
                        </application>
                    </applications>
                    <triggers>
                        <trigger>
                            <expression>{last()}&lt;&gt;0</expression>
                            <name>{HOSTNAME} - OnBypass Mode</name>
                            <priority>AVERAGE</priority>
                            <dependencies>
                                <dependency>
                                    <name>{HOSTNAME} - Network unavailable</name>
                                    <expression>{SOCOMEC UPS:icmpping.sum(#3)}=0 or ({TRIGGER.VALUE}=1 and {SOCOMEC UPS:icmpping.sum(#3)}&lt;&gt;3)</expression>
                                </dependency>
                            </dependencies>
                        </trigger>
                    </triggers>
                </item>
                <item>
                    <name>Alarm - UPS Overload</name>
                    <type>SNMP_AGENT</type>
                    <snmp_oid>1.3.6.1.4.1.2254.2.4.9.12</snmp_oid>
                    <key>upsAlarmOverload.0</key>
                    <history>7d</history>
                    <description>&quot;The output load exceeds the UPS output capacity. (A001)&quot;</description>
                    <applications>
                        <application>
                            <name>Alarm</name>
                        </application>
                    </applications>
                </item>
                <item>
                    <name>Ambient Temperature</name>
                    <type>SNMP_AGENT</type>
                    <snmp_oid>1.3.6.1.4.1.2254.2.4.7.9</snmp_oid>
                    <key>upsAmbientTemperature.0</key>
                    <history>7d</history>
                    <units>°C</units>
                    <description>&quot;The ambient temperature inside the UPS in 0.1 degree&quot;</description>
                    <applications>
                        <application>
                            <name>Temperature</name>
                        </application>
                    </applications>
                    <triggers>
                        <trigger>
                            <expression>{avg(30)}&gt;40</expression>
                            <name>{HOSTNAME} - Ambient temperature critical</name>
                            <priority>HIGH</priority>
                            <description>External Temperature Critical</description>
                            <dependencies>
                                <dependency>
                                    <name>{HOSTNAME} - Network unavailable</name>
                                    <expression>{SOCOMEC UPS:icmpping.sum(#3)}=0 or ({TRIGGER.VALUE}=1 and {SOCOMEC UPS:icmpping.sum(#3)}&lt;&gt;3)</expression>
                                </dependency>
                            </dependencies>
                        </trigger>
                        <trigger>
                            <expression>{avg(30)}&gt;37</expression>
                            <name>{HOSTNAME} - Ambient temperature High</name>
                            <priority>AVERAGE</priority>
                            <description>External Temperature High</description>
                            <dependencies>
                                <dependency>
                                    <name>{HOSTNAME} - Ambient temperature critical</name>
                                    <expression>{SOCOMEC UPS:upsAmbientTemperature.0.avg(30)}&gt;40</expression>
                                </dependency>
                                <dependency>
                                    <name>{HOSTNAME} - Network unavailable</name>
                                    <expression>{SOCOMEC UPS:icmpping.sum(#3)}=0 or ({TRIGGER.VALUE}=1 and {SOCOMEC UPS:icmpping.sum(#3)}&lt;&gt;3)</expression>
                                </dependency>
                            </dependencies>
                        </trigger>
                        <trigger>
                            <expression>{avg(30)}&lt;17</expression>
                            <name>{HOSTNAME} - Ambient temperature low</name>
                            <priority>AVERAGE</priority>
                            <description>External Temperature Low</description>
                            <dependencies>
                                <dependency>
                                    <name>{HOSTNAME} - Ambient temperature too low</name>
                                    <expression>{SOCOMEC UPS:upsAmbientTemperature.0.avg(30)}&lt;15</expression>
                                </dependency>
                                <dependency>
                                    <name>{HOSTNAME} - Network unavailable</name>
                                    <expression>{SOCOMEC UPS:icmpping.sum(#3)}=0 or ({TRIGGER.VALUE}=1 and {SOCOMEC UPS:icmpping.sum(#3)}&lt;&gt;3)</expression>
                                </dependency>
                            </dependencies>
                        </trigger>
                        <trigger>
                            <expression>{avg(30)}&lt;15</expression>
                            <name>{HOSTNAME} - Ambient temperature too low</name>
                            <priority>HIGH</priority>
                            <description>External Temperature Too Low</description>
                            <dependencies>
                                <dependency>
                                    <name>{HOSTNAME} - Network unavailable</name>
                                    <expression>{SOCOMEC UPS:icmpping.sum(#3)}=0 or ({TRIGGER.VALUE}=1 and {SOCOMEC UPS:icmpping.sum(#3)}&lt;&gt;3)</expression>
                                </dependency>
                            </dependencies>
                        </trigger>
                    </triggers>
                </item>
                <item>
                    <name>Battery Status</name>
                    <type>SNMP_AGENT</type>
                    <snmp_oid>1.3.6.1.4.1.2254.2.4.7.2</snmp_oid>
                    <key>upsBatteryStatus.0</key>
                    <history>7d</history>
                    <description>&quot;The present battery status&quot;</description>
                    <applications>
                        <application>
                            <name>Battery</name>
                        </application>
                    </applications>
                    <valuemap>
                        <name>Socomec - BatteryStatus</name>
                    </valuemap>
                    <triggers>
                        <trigger>
                            <expression>{last()}=1 or {last()}=8 or {last()}=9</expression>
                            <name>{HOSTNAME} - Battery Error</name>
                            <priority>HIGH</priority>
                            <dependencies>
                                <dependency>
                                    <name>{HOSTNAME} - Network unavailable</name>
                                    <expression>{SOCOMEC UPS:icmpping.sum(#3)}=0 or ({TRIGGER.VALUE}=1 and {SOCOMEC UPS:icmpping.sum(#3)}&lt;&gt;3)</expression>
                                </dependency>
                            </dependencies>
                        </trigger>
                    </triggers>
                </item>
                <item>
                    <name>Battery Voltage</name>
                    <type>SNMP_AGENT</type>
                    <snmp_oid>1.3.6.1.4.1.2254.2.4.7.6</snmp_oid>
                    <key>upsBatteryVoltage.0</key>
                    <history>7d</history>
                    <units>V</units>
                    <description>&quot;The magnitude of the present battery voltage in 0.1 Volt DC.&quot;</description>
                    <applications>
                        <application>
                            <name>Battery</name>
                        </application>
                    </applications>
                    <preprocessing>
                        <step>
                            <type>MULTIPLIER</type>
                            <parameters>
                                <parameter>0.1</parameter>
                            </parameters>
                        </step>
                    </preprocessing>
                </item>
                <item>
                    <name>Battery Percent</name>
                    <type>SNMP_AGENT</type>
                    <snmp_oid>1.3.6.1.4.1.2254.2.4.7.8</snmp_oid>
                    <key>upsEstimatedChargeRemaining.0</key>
                    <history>7d</history>
                    <value_type>FLOAT</value_type>
                    <units>%</units>
                    <description>&quot;An estimate of the battery charge remaining expressed as a percent of full charge.&quot;</description>
                    <applications>
                        <application>
                            <name>Battery</name>
                        </application>
                    </applications>
                    <triggers>
                        <trigger>
                            <expression>{last()}&lt;15</expression>
                            <name>{HOSTNAME} - Battery Charge Critical</name>
                            <priority>HIGH</priority>
                            <dependencies>
                                <dependency>
                                    <name>{HOSTNAME} - Network unavailable</name>
                                    <expression>{SOCOMEC UPS:icmpping.sum(#3)}=0 or ({TRIGGER.VALUE}=1 and {SOCOMEC UPS:icmpping.sum(#3)}&lt;&gt;3)</expression>
                                </dependency>
                            </dependencies>
                        </trigger>
                        <trigger>
                            <expression>{last()}&lt;30</expression>
                            <name>{HOSTNAME} - Battery Charge Low</name>
                            <priority>AVERAGE</priority>
                            <dependencies>
                                <dependency>
                                    <name>{HOSTNAME} - Battery Charge Critical</name>
                                    <expression>{SOCOMEC UPS:upsEstimatedChargeRemaining.0.last()}&lt;15</expression>
                                </dependency>
                                <dependency>
                                    <name>{HOSTNAME} - Network unavailable</name>
                                    <expression>{SOCOMEC UPS:icmpping.sum(#3)}=0 or ({TRIGGER.VALUE}=1 and {SOCOMEC UPS:icmpping.sum(#3)}&lt;&gt;3)</expression>
                                </dependency>
                            </dependencies>
                        </trigger>
                    </triggers>
                </item>
                <item>
                    <name>Battery Time Remaining</name>
                    <type>SNMP_AGENT</type>
                    <snmp_oid>1.3.6.1.4.1.2254.2.4.7.5</snmp_oid>
                    <key>upsEstimatedMinutesRemaining.0</key>
                    <history>7d</history>
                    <units>!min</units>
                    <description>&quot;An estimate of the time to battery charge depletion under the present load conditions. Compute when UPS is on battery power&quot;</description>
                    <applications>
                        <application>
                            <name>Battery</name>
                        </application>
                    </applications>
                    <valuemap>
                        <name>Socomec - BatteryStatus</name>
                    </valuemap>
                </item>
                <item>
                    <name>Firmware Version</name>
                    <type>SNMP_AGENT</type>
                    <snmp_oid>1.3.6.1.4.1.2254.2.4.1.4</snmp_oid>
                    <key>upsfirmware.0</key>
                    <delay>1d</delay>
                    <history>7d</history>
                    <trends>0</trends>
                    <value_type>TEXT</value_type>
                    <inventory_link>OS</inventory_link>
                    <applications>
                        <application>
                            <name>Information</name>
                        </application>
                    </applications>
                </item>
                <item>
                    <name>Model</name>
                    <type>SNMP_AGENT</type>
                    <snmp_oid>1.3.6.1.4.1.2254.2.4.1.2</snmp_oid>
                    <key>upsIdentModel.0</key>
                    <delay>1d</delay>
                    <history>7d</history>
                    <trends>0</trends>
                    <value_type>TEXT</value_type>
                    <inventory_link>MODEL</inventory_link>
                    <applications>
                        <application>
                            <name>Information</name>
                        </application>
                    </applications>
                </item>
                <item>
                    <name>Input Frequency</name>
                    <type>SNMP_AGENT</type>
                    <snmp_oid>1.3.6.1.4.1.2254.2.4.4.2</snmp_oid>
                    <key>upsInputFrequency.0</key>
                    <history>7d</history>
                    <units>Hz</units>
                    <description>&quot;The current input frequency to the UPS system in 0.1 HZ.&quot;</description>
                    <applications>
                        <application>
                            <name>Input</name>
                        </application>
                    </applications>
                    <preprocessing>
                        <step>
                            <type>MULTIPLIER</type>
                            <parameters>
                                <parameter>0.1</parameter>
                            </parameters>
                        </step>
                    </preprocessing>
                    <triggers>
                        <trigger>
                            <expression>{last()}&lt;45</expression>
                            <name>{HOSTNAME} - No Input Power</name>
                            <priority>HIGH</priority>
                            <dependencies>
                                <dependency>
                                    <name>{HOSTNAME} - Network unavailable</name>
                                    <expression>{SOCOMEC UPS:icmpping.sum(#3)}=0 or ({TRIGGER.VALUE}=1 and {SOCOMEC UPS:icmpping.sum(#3)}&lt;&gt;3)</expression>
                                </dependency>
                                <dependency>
                                    <name>{HOSTNAME} - Output status changed</name>
                                    <expression>{SOCOMEC UPS:upsOutputSource.0.last()}&lt;&gt;0</expression>
                                </dependency>
                            </dependencies>
                        </trigger>
                    </triggers>
                </item>
                <item>
                    <name>Input Voltage</name>
                    <type>SNMP_AGENT</type>
                    <snmp_oid>1.3.6.1.4.1.2254.2.4.4.3</snmp_oid>
                    <key>upsInputVoltage.0</key>
                    <history>7d</history>
                    <units>V</units>
                    <description>&quot;The current input voltage to the UPS system in V&quot;</description>
                    <applications>
                        <application>
                            <name>Input</name>
                        </application>
                    </applications>
                    <preprocessing>
                        <step>
                            <type>MULTIPLIER</type>
                            <parameters>
                                <parameter>0.1</parameter>
                            </parameters>
                        </step>
                    </preprocessing>
                </item>
                <item>
                    <name>Output Frequency</name>
                    <type>SNMP_AGENT</type>
                    <snmp_oid>1.3.6.1.4.1.2254.2.4.5.2</snmp_oid>
                    <key>upsOutputFrequency.0</key>
                    <history>7d</history>
                    <units>Hz</units>
                    <description>&quot;The current output frequency of the UPS system in 0.1 of HZ.&quot;</description>
                    <applications>
                        <application>
                            <name>Output</name>
                        </application>
                    </applications>
                    <preprocessing>
                        <step>
                            <type>MULTIPLIER</type>
                            <parameters>
                                <parameter>0.1</parameter>
                            </parameters>
                        </step>
                    </preprocessing>
                </item>
                <item>
                    <name>Output Load</name>
                    <type>SNMP_AGENT</type>
                    <snmp_oid>1.3.6.1.4.1.2254.2.4.5.7</snmp_oid>
                    <key>upsOutputLoadRate.0</key>
                    <history>7d</history>
                    <value_type>FLOAT</value_type>
                    <units>%</units>
                    <description>&quot;Output global Load Rate.&quot;</description>
                    <applications>
                        <application>
                            <name>Output</name>
                        </application>
                    </applications>
                    <triggers>
                        <trigger>
                            <expression>{avg(30)}&gt;80</expression>
                            <name>{HOSTNAME} - Output overloaded</name>
                            <priority>AVERAGE</priority>
                            <dependencies>
                                <dependency>
                                    <name>{HOSTNAME} - Network unavailable</name>
                                    <expression>{SOCOMEC UPS:icmpping.sum(#3)}=0 or ({TRIGGER.VALUE}=1 and {SOCOMEC UPS:icmpping.sum(#3)}&lt;&gt;3)</expression>
                                </dependency>
                            </dependencies>
                        </trigger>
                    </triggers>
                </item>
                <item>
                    <name>Output Status</name>
                    <type>SNMP_AGENT</type>
                    <snmp_oid>1.3.6.1.4.1.2254.2.4.5.1</snmp_oid>
                    <key>upsOutputSource.0</key>
                    <history>7d</history>
                    <description>&quot;The present source of output power.&quot;</description>
                    <applications>
                        <application>
                            <name>Output</name>
                        </application>
                    </applications>
                    <valuemap>
                        <name>Socomec - OutputSource</name>
                    </valuemap>
                    <triggers>
                        <trigger>
                            <expression>{last()}&lt;&gt;0</expression>
                            <name>{HOSTNAME} - Output status changed</name>
                            <priority>AVERAGE</priority>
                            <dependencies>
                                <dependency>
                                    <name>{HOSTNAME} - Network unavailable</name>
                                    <expression>{SOCOMEC UPS:icmpping.sum(#3)}=0 or ({TRIGGER.VALUE}=1 and {SOCOMEC UPS:icmpping.sum(#3)}&lt;&gt;3)</expression>
                                </dependency>
                            </dependencies>
                        </trigger>
                    </triggers>
                </item>
                <item>
                    <name>Output Voltage</name>
                    <type>SNMP_AGENT</type>
                    <snmp_oid>1.3.6.1.4.1.2254.2.4.5.4</snmp_oid>
                    <key>upsOutputVoltage.0</key>
                    <history>7d</history>
                    <units>V</units>
                    <description>&quot;The current output voltage of the UPS system in V&quot;</description>
                    <applications>
                        <application>
                            <name>Output</name>
                        </application>
                    </applications>
                    <preprocessing>
                        <step>
                            <type>MULTIPLIER</type>
                            <parameters>
                                <parameter>0.1</parameter>
                            </parameters>
                        </step>
                    </preprocessing>
                </item>
            </items>
            <macros>
                <macro>
                    <macro>{$SNMP_COMMUNITY}</macro>
                    <value>afLpogHP16EW</value>
                </macro>
            </macros>
        </template>
    </templates>
    <graphs>
        <graph>
            <name>Ambient Temperature</name>
            <yaxismax>50</yaxismax>
            <show_work_period>NO</show_work_period>
            <ymin_type_1>FIXED</ymin_type_1>
            <ymax_type_1>FIXED</ymax_type_1>
            <graph_items>
                <graph_item>
                    <color>0040FF</color>
                    <item>
                        <host>SOCOMEC UPS</host>
                        <key>upsAmbientTemperature.0</key>
                    </item>
                </graph_item>
            </graph_items>
        </graph>
        <graph>
            <name>Battery Charge</name>
            <ymin_type_1>FIXED</ymin_type_1>
            <ymax_type_1>FIXED</ymax_type_1>
            <graph_items>
                <graph_item>
                    <color>1A7C11</color>
                    <item>
                        <host>SOCOMEC UPS</host>
                        <key>upsEstimatedChargeRemaining.0</key>
                    </item>
                </graph_item>
            </graph_items>
        </graph>
        <graph>
            <name>OnBattery Power</name>
            <yaxismax>1</yaxismax>
            <ymin_type_1>FIXED</ymin_type_1>
            <ymax_type_1>FIXED</ymax_type_1>
            <graph_items>
                <graph_item>
                    <color>2774A4</color>
                    <item>
                        <host>SOCOMEC UPS</host>
                        <key>upsAlarmOnBattery</key>
                    </item>
                </graph_item>
            </graph_items>
        </graph>
        <graph>
            <name>Output Load</name>
            <ymin_type_1>FIXED</ymin_type_1>
            <ymax_type_1>FIXED</ymax_type_1>
            <graph_items>
                <graph_item>
                    <color>1A7C11</color>
                    <item>
                        <host>SOCOMEC UPS</host>
                        <key>upsOutputLoadRate.0</key>
                    </item>
                </graph_item>
            </graph_items>
        </graph>
        <graph>
            <name>Output Status</name>
            <yaxismin>1</yaxismin>
            <yaxismax>9</yaxismax>
            <ymin_type_1>FIXED</ymin_type_1>
            <ymax_type_1>FIXED</ymax_type_1>
            <graph_items>
                <graph_item>
                    <color>0040FF</color>
                    <item>
                        <host>SOCOMEC UPS</host>
                        <key>upsOutputSource.0</key>
                    </item>
                </graph_item>
            </graph_items>
        </graph>
    </graphs>
    <value_maps>
        <value_map>
            <name>Service state</name>
            <mappings>
                <mapping>
                    <value>0</value>
                    <newvalue>Down</newvalue>
                </mapping>
                <mapping>
                    <value>1</value>
                    <newvalue>Up</newvalue>
                </mapping>
            </mappings>
        </value_map>
        <value_map>
            <name>Socomec - BatteryStatus</name>
            <mappings>
                <mapping>
                    <value>1</value>
                    <newvalue>unknown</newvalue>
                </mapping>
                <mapping>
                    <value>2</value>
                    <newvalue>batteryNormal</newvalue>
                </mapping>
                <mapping>
                    <value>3</value>
                    <newvalue>batteryCharging</newvalue>
                </mapping>
                <mapping>
                    <value>4</value>
                    <newvalue>batteryTest</newvalue>
                </mapping>
                <mapping>
                    <value>5</value>
                    <newvalue>batteryDischarging</newvalue>
                </mapping>
                <mapping>
                    <value>6</value>
                    <newvalue>batteryLow</newvalue>
                </mapping>
                <mapping>
                    <value>7</value>
                    <newvalue>batteryDepleted</newvalue>
                </mapping>
                <mapping>
                    <value>8</value>
                    <newvalue>batteryFailure</newvalue>
                </mapping>
                <mapping>
                    <value>9</value>
                    <newvalue>batteryDisconnected</newvalue>
                </mapping>
            </mappings>
        </value_map>
        <value_map>
            <name>Socomec - OutputSource</name>
            <mappings>
                <mapping>
                    <value>1</value>
                    <newvalue>unknown</newvalue>
                </mapping>
                <mapping>
                    <value>2</value>
                    <newvalue>onMaintenBypass</newvalue>
                </mapping>
                <mapping>
                    <value>3</value>
                    <newvalue>onInverter</newvalue>
                </mapping>
                <mapping>
                    <value>4</value>
                    <newvalue>normalMode</newvalue>
                </mapping>
                <mapping>
                    <value>5</value>
                    <newvalue>ecoMode</newvalue>
                </mapping>
                <mapping>
                    <value>6</value>
                    <newvalue>onBypass</newvalue>
                </mapping>
                <mapping>
                    <value>7</value>
                    <newvalue>standby</newvalue>
                </mapping>
                <mapping>
                    <value>8</value>
                    <newvalue>upsOff</newvalue>
                </mapping>
            </mappings>
        </value_map>
    </value_maps>
</zabbix_export>
