<?xml version="1.0" encoding="UTF-8"?>
<zabbix_export>
    <version>5.4</version>
    <date>2021-06-16T07:14:02Z</date>
    <groups>
        <group>
            <uuid>0e60ac85bc3941e2a1d66a048ff164da</uuid>
            <name>UPS</name>
        </group>
    </groups>
    <templates>
        <template>
            <uuid>74f11e2f99ee4007baa58e0dad5e014d</uuid>
            <template>Socomec UPS</template>
            <name>Socomec UPS</name>
            <groups>
                <group>
                    <name>UPS</name>
                </group>
            </groups>
            <items>
                <item>
                    <uuid>e0b1909480f64b0790b489dbca1f5ee7</uuid>
                    <name>Alarms Present</name>
                    <type>SNMP_AGENT</type>
                    <snmp_oid>iso.3.6.1.4.1.4555.1.1.1.1.6.1.0</snmp_oid>
                    <key>get.alarms.status</key>
                    <tags>
                        <tag>
                            <tag>Application</tag>
                            <value>Alarms</value>
                        </tag>
                    </tags>
                    <triggers>
                        <trigger>
                            <uuid>6f58775b8fbb4e1c9662b081a3468ac1</uuid>
                            <expression>last(/Socomec UPS/get.alarms.status)&gt;=1</expression>
                            <name>An alarm has been detected on the UPS</name>
                            <priority>WARNING</priority>
                            <tags>
                                <tag>
                                    <tag>Application</tag>
                                    <value>Alarms</value>
                                </tag>
                            </tags>
                        </trigger>
                    </triggers>
                </item>
                <item>
                    <uuid>35c129acc90a469797d11c41d52d900c</uuid>
                    <name>Bypass Frequency</name>
                    <type>SNMP_AGENT</type>
                    <snmp_oid>iso.3.6.1.4.1.4555.1.1.1.1.5.1.0</snmp_oid>
                    <key>get.bypass.frequency</key>
                    <delay>30m</delay>
                    <value_type>FLOAT</value_type>
                    <units>Hz</units>
                    <tags>
                        <tag>
                            <tag>Application</tag>
                            <value>Bypass</value>
                        </tag>
                    </tags>
                </item>
                <item>
                    <uuid>533606e081f74f718c2bfe80d1b3539f</uuid>
                    <name>Bypass Number of Lines</name>
                    <type>SNMP_AGENT</type>
                    <snmp_oid>iso.3.6.1.4.1.4555.1.1.1.1.5.2.0</snmp_oid>
                    <key>get.bypass.nbrlines</key>
                    <delay>30m</delay>
                    <value_type>FLOAT</value_type>
                    <tags>
                        <tag>
                            <tag>Application</tag>
                            <value>Bypass</value>
                        </tag>
                    </tags>
                </item>
                <item>
                    <uuid>5cb8c099e65742ce83fc63fa4ab26606</uuid>
                    <name>Model</name>
                    <type>SNMP_AGENT</type>
                    <snmp_oid>iso.3.6.1.4.1.4555.1.1.1.1.1.1.0</snmp_oid>
                    <key>get.ident.model</key>
                    <delay>1h</delay>
                    <trends>0</trends>
                    <value_type>TEXT</value_type>
                    <tags>
                        <tag>
                            <tag>Application</tag>
                            <value>Information</value>
                        </tag>
                    </tags>
                </item>
                <item>
                    <uuid>65c45e01fe9848508f3f6504c470dcaa</uuid>
                    <name>Serial Number</name>
                    <type>SNMP_AGENT</type>
                    <snmp_oid>iso.3.6.1.4.1.4555.1.1.1.1.1.4.0</snmp_oid>
                    <key>get.ident.serial</key>
                    <delay>1d</delay>
                    <trends>0</trends>
                    <value_type>TEXT</value_type>
                    <tags>
                        <tag>
                            <tag>Application</tag>
                            <value>Information</value>
                        </tag>
                    </tags>
                </item>
                <item>
                    <uuid>f3f1ebb8705b447b83bad665a266b1e3</uuid>
                    <name>Output Frequency</name>
                    <type>SNMP_AGENT</type>
                    <snmp_oid>iso.3.6.1.4.1.4555.1.1.1.1.4.2.0</snmp_oid>
                    <key>get.output.frequency</key>
                    <value_type>FLOAT</value_type>
                    <units>Hz</units>
                    <preprocessing>
                        <step>
                            <type>MULTIPLIER</type>
                            <parameters>
                                <parameter>0.1</parameter>
                            </parameters>
                        </step>
                    </preprocessing>
                    <tags>
                        <tag>
                            <tag>Application</tag>
                            <value>Output</value>
                        </tag>
                    </tags>
                </item>
                <item>
                    <uuid>1939d6578a3341c991acf095c17ba1ee</uuid>
                    <name>Output Number Lines</name>
                    <type>SNMP_AGENT</type>
                    <snmp_oid>iso.3.6.1.4.1.4555.1.1.1.1.4.3.0</snmp_oid>
                    <key>get.output.lines[]</key>
                    <delay>30m</delay>
                    <value_type>FLOAT</value_type>
                    <tags>
                        <tag>
                            <tag>Application</tag>
                            <value>Output</value>
                        </tag>
                    </tags>
                </item>
                <item>
                    <uuid>286dbc2625f3423a9a834c2677856083</uuid>
                    <name>UPS Alive</name>
                    <type>SIMPLE</type>
                    <key>icmpping[]</key>
                    <delay>30s</delay>
                    <history>2d</history>
                    <tags>
                        <tag>
                            <tag>Application</tag>
                            <value>Status</value>
                        </tag>
                    </tags>
                </item>
                <item>
                    <uuid>8fc436e025a8490fbda898c093ceb7fd</uuid>
                    <name>Battery Temperature</name>
                    <type>SNMP_AGENT</type>
                    <snmp_oid>iso.3.6.1.4.1.4555.1.1.1.1.2.6.0</snmp_oid>
                    <key>upsBatteryTemperature</key>
                    <delay>30m</delay>
                    <value_type>FLOAT</value_type>
                    <units>° C</units>
                    <tags>
                        <tag>
                            <tag>Application</tag>
                            <value>Status</value>
                        </tag>
                    </tags>
                </item>
                <item>
                    <uuid>ba6ce027a217468f9513ae42aac5f328</uuid>
                    <name>Estimated Charge Remaining</name>
                    <type>SNMP_AGENT</type>
                    <snmp_oid>iso.3.6.1.4.1.4555.1.1.1.1.2.4.0</snmp_oid>
                    <key>upsEstimatedChargeRemaining</key>
                    <delay>30m</delay>
                    <value_type>FLOAT</value_type>
                    <units>%</units>
                    <tags>
                        <tag>
                            <tag>Application</tag>
                            <value>Status</value>
                        </tag>
                    </tags>
                </item>
                <item>
                    <uuid>a5f26b9b6b4148df9a31779c2388b138</uuid>
                    <name>Estimated  Minutes Remaining</name>
                    <type>SNMP_AGENT</type>
                    <snmp_oid>iso.3.6.1.4.1.4555.1.1.1.1.2.3.0</snmp_oid>
                    <key>upsEstimatedMinutesRemaining</key>
                    <delay>30m</delay>
                    <value_type>FLOAT</value_type>
                    <units>min</units>
                    <tags>
                        <tag>
                            <tag>Application</tag>
                            <value>Status</value>
                        </tag>
                    </tags>
                </item>
                <item>
                    <uuid>b62432d3812741978becced94edaef9f</uuid>
                    <name>Input Frequency</name>
                    <type>SNMP_AGENT</type>
                    <snmp_oid>iso.3.6.1.4.1.4555.1.1.1.1.3.2.0</snmp_oid>
                    <key>upsInputFrequency</key>
                    <delay>30m</delay>
                    <value_type>FLOAT</value_type>
                    <units>Hz</units>
                    <description>Hz * 10</description>
                    <preprocessing>
                        <step>
                            <type>MULTIPLIER</type>
                            <parameters>
                                <parameter>0.1</parameter>
                            </parameters>
                        </step>
                    </preprocessing>
                    <tags>
                        <tag>
                            <tag>Application</tag>
                            <value>Input</value>
                        </tag>
                    </tags>
                </item>
                <item>
                    <uuid>125acde928a74a53a71c792f6bd80d29</uuid>
                    <name>Input Num Lines</name>
                    <type>SNMP_AGENT</type>
                    <snmp_oid>iso.3.6.1.4.1.4555.1.1.1.1.3.1.0</snmp_oid>
                    <key>upsInputNumLines</key>
                    <delay>30m</delay>
                    <value_type>FLOAT</value_type>
                    <tags>
                        <tag>
                            <tag>Application</tag>
                            <value>Input</value>
                        </tag>
                    </tags>
                </item>
                <item>
                    <uuid>1ecb26928e924690bec4205ddd00ce85</uuid>
                    <name>Output Source Status</name>
                    <type>SNMP_AGENT</type>
                    <snmp_oid>iso.3.6.1.4.1.4555.1.1.1.1.4.1.0</snmp_oid>
                    <key>upsOutputSource</key>
                    <delay>30m</delay>
                    <value_type>FLOAT</value_type>
                    <valuemap>
                        <name>Output Source Status</name>
                    </valuemap>
                    <tags>
                        <tag>
                            <tag>Application</tag>
                            <value>Output</value>
                        </tag>
                    </tags>
                </item>
                <item>
                    <uuid>82bc7b21e7a6401292672cc2d9e01422</uuid>
                    <name>Seconds on Battery</name>
                    <type>SNMP_AGENT</type>
                    <snmp_oid>iso.3.6.1.4.1.4555.1.1.1.1.2.2.0</snmp_oid>
                    <key>upsSecondsOnBattery</key>
                    <value_type>FLOAT</value_type>
                    <units>s</units>
                    <tags>
                        <tag>
                            <tag>Application</tag>
                            <value>Status</value>
                        </tag>
                    </tags>
                </item>
            </items>
            <discovery_rules>
                <discovery_rule>
                    <uuid>f65f2cde94614030b924d00d87b91663</uuid>
                    <name>Alarms</name>
                    <type>SNMP_AGENT</type>
                    <snmp_oid>discovery[{#ALARM},1.3.6.1.4.1.4555.1.1.1.1.6.1]</snmp_oid>
                    <key>alarms.discovery</key>
                    <filter>
                        <conditions>
                            <condition>
                                <macro>{#ALARM}</macro>
                                <value>^0</value>
                                <operator>NOT_MATCHES_REGEX</operator>
                                <formulaid>A</formulaid>
                            </condition>
                        </conditions>
                    </filter>
                    <item_prototypes>
                        <item_prototype>
                            <uuid>d38d9cc7a8e447ad8b508e32fc7a199f</uuid>
                            <name>Alarms Description</name>
                            <type>SNMP_AGENT</type>
                            <snmp_oid>1.3.6.1.4.1.4555.1.1.1.1.6.2.1.2</snmp_oid>
                            <key>get.alarms.description[{#ALARM}]</key>
                            <trends>0</trends>
                            <value_type>TEXT</value_type>
                            <tags>
                                <tag>
                                    <tag>Application</tag>
                                    <value>Alarms</value>
                                </tag>
                            </tags>
                        </item_prototype>
                        <item_prototype>
                            <uuid>fe7157f655594ffeb63eb90a0fccf31a</uuid>
                            <name>Alarms ID</name>
                            <type>SNMP_AGENT</type>
                            <snmp_oid>1.3.6.1.4.1.4555.1.1.1.1.6.2.1.1</snmp_oid>
                            <key>get.alarms.id[{#ALARM}]</key>
                            <tags>
                                <tag>
                                    <tag>Application</tag>
                                    <value>Alarms</value>
                                </tag>
                            </tags>
                        </item_prototype>
                    </item_prototypes>
                </discovery_rule>
                <discovery_rule>
                    <uuid>81af0d2ebdac46b08773781a3bd882f8</uuid>
                    <name>Bypass</name>
                    <type>SNMP_AGENT</type>
                    <snmp_oid>discovery[{#INDEX},1.3.6.1.4.1.4555.1.1.1.1.5.3.1.1]</snmp_oid>
                    <key>bypass.discovery</key>
                    <item_prototypes>
                        <item_prototype>
                            <uuid>21f24c1338de4051bd60892d6714141b</uuid>
                            <name>Bypass {#INDEX}: A</name>
                            <type>SNMP_AGENT</type>
                            <snmp_oid>iso.3.6.1.4.1.4555.1.1.1.1.5.3.1.3.{#INDEX}</snmp_oid>
                            <key>get.bypass.amps[{#INDEX}]</key>
                            <delay>30m</delay>
                            <value_type>FLOAT</value_type>
                            <units>V</units>
                            <preprocessing>
                                <step>
                                    <type>MULTIPLIER</type>
                                    <parameters>
                                        <parameter>0.1</parameter>
                                    </parameters>
                                </step>
                            </preprocessing>
                            <tags>
                                <tag>
                                    <tag>Application</tag>
                                    <value>Bypass</value>
                                </tag>
                            </tags>
                        </item_prototype>
                        <item_prototype>
                            <uuid>b1dacfd6d55a4b4c8e675e10100903a2</uuid>
                            <name>Bypass {#INDEX}: Voltage</name>
                            <type>SNMP_AGENT</type>
                            <snmp_oid>iso.3.6.1.4.1.4555.1.1.1.1.5.3.1.2.{#INDEX}</snmp_oid>
                            <key>get.bypass.voltage[{#INDEX}]</key>
                            <delay>30m</delay>
                            <value_type>FLOAT</value_type>
                            <units>V</units>
                            <preprocessing>
                                <step>
                                    <type>MULTIPLIER</type>
                                    <parameters>
                                        <parameter>0.1</parameter>
                                    </parameters>
                                </step>
                            </preprocessing>
                            <tags>
                                <tag>
                                    <tag>Application</tag>
                                    <value>Bypass</value>
                                </tag>
                            </tags>
                        </item_prototype>
                    </item_prototypes>
                    <graph_prototypes>
                        <graph_prototype>
                            <uuid>bb2ea6522b704da09ebb2107de0ea5e5</uuid>
                            <name>Bypass {#INDEX}</name>
                            <graph_items>
                                <graph_item>
                                    <sortorder>1</sortorder>
                                    <color>009FDB</color>
                                    <item>
                                        <host>Socomec UPS</host>
                                        <key>get.bypass.voltage[{#INDEX}]</key>
                                    </item>
                                </graph_item>
                            </graph_items>
                        </graph_prototype>
                    </graph_prototypes>
                </discovery_rule>
                <discovery_rule>
                    <uuid>e71b5cc7aee64664b5981d0f849b4705</uuid>
                    <name>Input</name>
                    <type>SNMP_AGENT</type>
                    <snmp_oid>discovery[{#INDEX},1.3.6.1.4.1.4555.1.1.1.1.3.3.1.1]</snmp_oid>
                    <key>input.discovery</key>
                    <item_prototypes>
                        <item_prototype>
                            <uuid>e4bf91c194a44aef90fbffe2967a443c</uuid>
                            <name>Input {#INDEX}: A</name>
                            <type>SNMP_AGENT</type>
                            <snmp_oid>iso.3.6.1.4.1.4555.1.1.1.1.3.3.1.3.{#INDEX}</snmp_oid>
                            <key>get.input.current[{#INDEX}]</key>
                            <delay>30m</delay>
                            <value_type>FLOAT</value_type>
                            <units>A</units>
                            <preprocessing>
                                <step>
                                    <type>MULTIPLIER</type>
                                    <parameters>
                                        <parameter>0.1</parameter>
                                    </parameters>
                                </step>
                            </preprocessing>
                            <tags>
                                <tag>
                                    <tag>Application</tag>
                                    <value>Input</value>
                                </tag>
                            </tags>
                        </item_prototype>
                        <item_prototype>
                            <uuid>302018507c2b49d780817790295d6987</uuid>
                            <name>Input {#INDEX}: Votage Max</name>
                            <type>SNMP_AGENT</type>
                            <snmp_oid>iso.3.6.1.4.1.4555.1.1.1.1.3.3.1.4.{#INDEX}</snmp_oid>
                            <key>get.input.voltage.max[{#INDEX}]</key>
                            <delay>30m</delay>
                            <value_type>FLOAT</value_type>
                            <units>V</units>
                            <preprocessing>
                                <step>
                                    <type>MULTIPLIER</type>
                                    <parameters>
                                        <parameter>0.1</parameter>
                                    </parameters>
                                </step>
                            </preprocessing>
                            <tags>
                                <tag>
                                    <tag>Application</tag>
                                    <value>Input</value>
                                </tag>
                            </tags>
                        </item_prototype>
                        <item_prototype>
                            <uuid>cd50e5de8bf94489b5ffbf8f25812040</uuid>
                            <name>Input {#INDEX}: Votage Min</name>
                            <type>SNMP_AGENT</type>
                            <snmp_oid>iso.3.6.1.4.1.4555.1.1.1.1.3.3.1.5.{#INDEX}</snmp_oid>
                            <key>get.input.voltage.min[{#INDEX}]</key>
                            <delay>30m</delay>
                            <value_type>FLOAT</value_type>
                            <units>V</units>
                            <preprocessing>
                                <step>
                                    <type>MULTIPLIER</type>
                                    <parameters>
                                        <parameter>0.1</parameter>
                                    </parameters>
                                </step>
                            </preprocessing>
                            <tags>
                                <tag>
                                    <tag>Application</tag>
                                    <value>Input</value>
                                </tag>
                            </tags>
                        </item_prototype>
                        <item_prototype>
                            <uuid>f7f2fde54c744bdca38d8062a803016b</uuid>
                            <name>Input {#INDEX}: Voltage</name>
                            <type>SNMP_AGENT</type>
                            <snmp_oid>iso.3.6.1.4.1.4555.1.1.1.1.3.3.1.2.{#INDEX}</snmp_oid>
                            <key>get.input.voltage[{#INDEX}]</key>
                            <delay>30m</delay>
                            <value_type>FLOAT</value_type>
                            <units>V</units>
                            <preprocessing>
                                <step>
                                    <type>MULTIPLIER</type>
                                    <parameters>
                                        <parameter>0.1</parameter>
                                    </parameters>
                                </step>
                            </preprocessing>
                            <tags>
                                <tag>
                                    <tag>Application</tag>
                                    <value>Input</value>
                                </tag>
                            </tags>
                            <trigger_prototypes>
                                <trigger_prototype>
                                    <uuid>8bc7ff3e59a74a4e97f60039b4f06d5f</uuid>
                                    <expression>last(/Socomec UPS/get.input.voltage[{#INDEX}])=0</expression>
                                    <name>No power has been detected on input n°{#INDEX}</name>
                                    <priority>AVERAGE</priority>
                                    <manual_close>YES</manual_close>
                                </trigger_prototype>
                            </trigger_prototypes>
                        </item_prototype>
                    </item_prototypes>
                    <graph_prototypes>
                        <graph_prototype>
                            <uuid>b1038eb9f9244f649c71355116f6f9ed</uuid>
                            <name>Input {#INDEX} Voltage</name>
                            <graph_items>
                                <graph_item>
                                    <sortorder>1</sortorder>
                                    <color>E30613</color>
                                    <item>
                                        <host>Socomec UPS</host>
                                        <key>get.input.voltage.max[{#INDEX}]</key>
                                    </item>
                                </graph_item>
                                <graph_item>
                                    <sortorder>2</sortorder>
                                    <color>009FDB</color>
                                    <item>
                                        <host>Socomec UPS</host>
                                        <key>get.input.voltage[{#INDEX}]</key>
                                    </item>
                                </graph_item>
                                <graph_item>
                                    <sortorder>3</sortorder>
                                    <color>12326E</color>
                                    <item>
                                        <host>Socomec UPS</host>
                                        <key>get.input.voltage.min[{#INDEX}]</key>
                                    </item>
                                </graph_item>
                            </graph_items>
                        </graph_prototype>
                    </graph_prototypes>
                </discovery_rule>
                <discovery_rule>
                    <uuid>ac59cfc86ca1431ca42c0ac3590501af</uuid>
                    <name>Output</name>
                    <type>SNMP_AGENT</type>
                    <snmp_oid>discovery[{#INDEX},1.3.6.1.4.1.4555.1.1.1.1.4.4.1.1]</snmp_oid>
                    <key>output.discovery</key>
                    <item_prototypes>
                        <item_prototype>
                            <uuid>25ae8d6d787d4a23a382ad562690d3d0</uuid>
                            <name>Output {#INDEX}: A</name>
                            <type>SNMP_AGENT</type>
                            <snmp_oid>iso.3.6.1.4.1.4555.1.1.1.1.4.4.1.3.{#INDEX}</snmp_oid>
                            <key>get.output.current[{#INDEX}]</key>
                            <delay>30m</delay>
                            <value_type>FLOAT</value_type>
                            <units>A</units>
                            <preprocessing>
                                <step>
                                    <type>MULTIPLIER</type>
                                    <parameters>
                                        <parameter>0.1</parameter>
                                    </parameters>
                                </step>
                            </preprocessing>
                            <tags>
                                <tag>
                                    <tag>Application</tag>
                                    <value>Output</value>
                                </tag>
                            </tags>
                        </item_prototype>
                        <item_prototype>
                            <uuid>e14553932531422d93455f4609863829</uuid>
                            <name>Output {#INDEX}: kVA</name>
                            <type>SNMP_AGENT</type>
                            <snmp_oid>iso.3.6.1.4.1.4555.1.1.1.1.4.4.1.5.{#INDEX}</snmp_oid>
                            <key>get.output.kva[{#INDEX}]</key>
                            <delay>30m</delay>
                            <value_type>FLOAT</value_type>
                            <tags>
                                <tag>
                                    <tag>Application</tag>
                                    <value>Output</value>
                                </tag>
                            </tags>
                        </item_prototype>
                        <item_prototype>
                            <uuid>744aa139bb5144e3b0c4103697fad3bb</uuid>
                            <name>Output {#INDEX}: Percentage Load</name>
                            <type>SNMP_AGENT</type>
                            <snmp_oid>iso.3.6.1.4.1.4555.1.1.1.1.4.4.1.4.{#INDEX}</snmp_oid>
                            <key>get.output.percload[{#INDEX}]</key>
                            <delay>30m</delay>
                            <value_type>FLOAT</value_type>
                            <units>%</units>
                            <tags>
                                <tag>
                                    <tag>Application</tag>
                                    <value>Output</value>
                                </tag>
                            </tags>
                            <trigger_prototypes>
                                <trigger_prototype>
                                    <uuid>c374be57544a4b7990ddfa069dcb273a</uuid>
                                    <expression>last(/Socomec UPS/get.output.percload[{#INDEX}])&gt;=85</expression>
                                    <name>Output {#INDEX} is overloaded</name>
                                    <priority>WARNING</priority>
                                </trigger_prototype>
                            </trigger_prototypes>
                        </item_prototype>
                        <item_prototype>
                            <uuid>ca6cfb70f2d54beda8df2650d7c40c67</uuid>
                            <name>Output {#INDEX}: Voltage</name>
                            <type>SNMP_AGENT</type>
                            <snmp_oid>iso.3.6.1.4.1.4555.1.1.1.1.4.4.1.2.{#INDEX}</snmp_oid>
                            <key>get.output.voltage[{#INDEX}]</key>
                            <value_type>FLOAT</value_type>
                            <units>V</units>
                            <preprocessing>
                                <step>
                                    <type>MULTIPLIER</type>
                                    <parameters>
                                        <parameter>0.1</parameter>
                                    </parameters>
                                </step>
                            </preprocessing>
                            <tags>
                                <tag>
                                    <tag>Application</tag>
                                    <value>Output</value>
                                </tag>
                            </tags>
                        </item_prototype>
                    </item_prototypes>
                    <graph_prototypes>
                        <graph_prototype>
                            <uuid>0c96494e9ab3403cb674dfac37dcd57f</uuid>
                            <name>Output {#INDEX}</name>
                            <graph_items>
                                <graph_item>
                                    <sortorder>1</sortorder>
                                    <color>E30613</color>
                                    <item>
                                        <host>Socomec UPS</host>
                                        <key>get.output.voltage[{#INDEX}]</key>
                                    </item>
                                </graph_item>
                                <graph_item>
                                    <sortorder>2</sortorder>
                                    <color>009FDB</color>
                                    <yaxisside>RIGHT</yaxisside>
                                    <item>
                                        <host>Socomec UPS</host>
                                        <key>get.output.percload[{#INDEX}]</key>
                                    </item>
                                </graph_item>
                            </graph_items>
                        </graph_prototype>
                    </graph_prototypes>
                </discovery_rule>
            </discovery_rules>
            <macros>
                <macro>
                    <macro>{$SNMP_COMMUNITY}</macro>
                    <value>public</value>
                </macro>
            </macros>
            <dashboards>
                <dashboard>
                    <uuid>b2cf01b7f6de4da1af05f272ada3fc33</uuid>
                    <name>UPS</name>
                    <pages>
                        <page>
                            <widgets>
                                <widget>
                                    <type>GRAPH_PROTOTYPE</type>
                                    <width>19</width>
                                    <height>5</height>
                                    <fields>
                                        <field>
                                            <type>INTEGER</type>
                                            <name>columns</name>
                                            <value>3</value>
                                        </field>
                                        <field>
                                            <type>GRAPH_PROTOTYPE</type>
                                            <name>graphid</name>
                                            <value>
                                                <name>Input {#INDEX} Voltage</name>
                                                <host>Socomec UPS</host>
                                            </value>
                                        </field>
                                    </fields>
                                </widget>
                                <widget>
                                    <type>GRAPH_PROTOTYPE</type>
                                    <y>5</y>
                                    <width>19</width>
                                    <height>5</height>
                                    <fields>
                                        <field>
                                            <type>INTEGER</type>
                                            <name>columns</name>
                                            <value>3</value>
                                        </field>
                                        <field>
                                            <type>GRAPH_PROTOTYPE</type>
                                            <name>graphid</name>
                                            <value>
                                                <name>Output {#INDEX}</name>
                                                <host>Socomec UPS</host>
                                            </value>
                                        </field>
                                    </fields>
                                </widget>
                                <widget>
                                    <type>GRAPH_PROTOTYPE</type>
                                    <y>10</y>
                                    <width>19</width>
                                    <height>5</height>
                                    <fields>
                                        <field>
                                            <type>INTEGER</type>
                                            <name>columns</name>
                                            <value>3</value>
                                        </field>
                                        <field>
                                            <type>GRAPH_PROTOTYPE</type>
                                            <name>graphid</name>
                                            <value>
                                                <name>Bypass {#INDEX}</name>
                                                <host>Socomec UPS</host>
                                            </value>
                                        </field>
                                    </fields>
                                </widget>
                                <widget>
                                    <type>CLOCK</type>
                                    <x>19</x>
                                    <width>5</width>
                                    <height>5</height>
                                </widget>
                                <widget>
                                    <type>PLAIN_TEXT</type>
                                    <x>19</x>
                                    <y>5</y>
                                    <width>5</width>
                                    <fields>
                                        <field>
                                            <type>INTEGER</type>
                                            <name>show_as_html</name>
                                            <value>1</value>
                                        </field>
                                        <field>
                                            <type>INTEGER</type>
                                            <name>show_lines</name>
                                            <value>1</value>
                                        </field>
                                        <field>
                                            <type>ITEM</type>
                                            <name>itemids</name>
                                            <value>
                                                <key>upsOutputSource</key>
                                                <host>Socomec UPS</host>
                                            </value>
                                        </field>
                                    </fields>
                                </widget>
                            </widgets>
                        </page>
                    </pages>
                </dashboard>
            </dashboards>
            <valuemaps>
                <valuemap>
                    <uuid>1da16361c2ea445999a52adc1fe63dd1</uuid>
                    <name>Output Source Status</name>
                    <mappings>
                        <mapping>
                            <value>1</value>
                            <newvalue>Unknown</newvalue>
                        </mapping>
                        <mapping>
                            <value>2</value>
                            <newvalue>onMaintenanceBypass</newvalue>
                        </mapping>
                        <mapping>
                            <value>3</value>
                            <newvalue>onInverter</newvalue>
                        </mapping>
                        <mapping>
                            <value>4</value>
                            <newvalue>normalMode</newvalue>
                        </mapping>
                        <mapping>
                            <value>5</value>
                            <newvalue>ecoMode</newvalue>
                        </mapping>
                        <mapping>
                            <value>6</value>
                            <newvalue>onBypass</newvalue>
                        </mapping>
                        <mapping>
                            <value>7</value>
                            <newvalue>standby</newvalue>
                        </mapping>
                        <mapping>
                            <value>8</value>
                            <newvalue>upsOff</newvalue>
                        </mapping>
                    </mappings>
                </valuemap>
            </valuemaps>
        </template>
    </templates>
</zabbix_export>
