<?xml version="1.0" encoding="UTF-8"?>
<zabbix_export>
    <version>5.2</version>
    <date>2021-09-02T15:08:39Z</date>
    <groups>
        <group>
            <name>Servers Hardware</name>
        </group>
    </groups>
    <templates>
        <template>
            <template>Stulz Climate</template>
            <name>Stulz Climate</name>
            <templates>
                <template>
                    <name>Generic SNMP</name>
                </template>
            </templates>
            <groups>
                <group>
                    <name>Servers Hardware</name>
                </group>
            </groups>
            <applications>
                <application>
                    <name>Compressor</name>
                </application>
                <application>
                    <name>Fans</name>
                </application>
                <application>
                    <name>Pressure</name>
                </application>
                <application>
                    <name>Temperature</name>
                </application>
            </applications>
            <discovery_rules>
                <discovery_rule>
                    <name>Module Data Discovery</name>
                    <type>SNMP_AGENT</type>
                    <snmp_oid>discovery[{#MODULE_NAME},1.3.6.1.4.1.29462.10.1.1.6.1.1.393221.1]</snmp_oid>
                    <key>Module.Data.Discovery</key>
                    <delay>1h</delay>
                    <item_prototypes>
                        <item_prototype>
                            <name>{#MODULE_NAME}: Compressor Speed</name>
                            <type>SNMP_AGENT</type>
                            <snmp_oid>1.3.6.1.4.1.29462.10.2.1.1.2.1.1.1.1.11526.1.{#SNMPINDEX}.1</snmp_oid>
                            <key>compressor.speed.[{#SNMPINDEX}]</key>
                            <history>30d</history>
                            <units>%</units>
                            <applications>
                                <application>
                                    <name>Compressor</name>
                                </application>
                            </applications>
                            <preprocessing>
                                <step>
                                    <type>MULTIPLIER</type>
                                    <parameters>
                                        <parameter>0.1</parameter>
                                    </parameters>
                                </step>
                            </preprocessing>
                        </item_prototype>
                        <item_prototype>
                            <name>{#MODULE_NAME}: Compressor Status</name>
                            <type>SNMP_AGENT</type>
                            <snmp_oid>1.3.6.1.4.1.29462.10.2.1.1.2.1.1.1.1.4403.1.{#SNMPINDEX}.1</snmp_oid>
                            <key>compressor.status.[{#SNMPINDEX}]</key>
                            <history>30d</history>
                            <trends>0</trends>
                            <applications>
                                <application>
                                    <name>Compressor</name>
                                </application>
                            </applications>
                            <valuemap>
                                <name>Stulz Module Status</name>
                            </valuemap>
                            <trigger_prototypes>
                                <trigger_prototype>
                                    <expression>{max(5m)}&lt;1</expression>
                                    <name>{HOST.NAME}: {#MODULE_NAME}: Compressor Stopped</name>
                                    <priority>INFO</priority>
                                </trigger_prototype>
                            </trigger_prototypes>
                        </item_prototype>
                        <item_prototype>
                            <name>{#MODULE_NAME}: Condensation pressure</name>
                            <type>SNMP_AGENT</type>
                            <snmp_oid>1.3.6.1.4.1.29462.10.2.1.1.1.3.1.1.2235.1.{#SNMPINDEX}.1</snmp_oid>
                            <key>condensation.pressure.[{#SNMPINDEX}]</key>
                            <history>30d</history>
                            <value_type>FLOAT</value_type>
                            <units>bar</units>
                            <applications>
                                <application>
                                    <name>Pressure</name>
                                </application>
                            </applications>
                            <preprocessing>
                                <step>
                                    <type>MULTIPLIER</type>
                                    <parameters>
                                        <parameter>0.1</parameter>
                                    </parameters>
                                </step>
                            </preprocessing>
                        </item_prototype>
                        <item_prototype>
                            <name>{#MODULE_NAME}: Cooling Setpoint</name>
                            <type>SNMP_AGENT</type>
                            <snmp_oid>1.3.6.1.4.1.29462.10.2.1.2.1.6.1.10285.1.{#SNMPINDEX}.1</snmp_oid>
                            <key>cooling.setpoint.[{#SNMPINDEX}]</key>
                            <history>30d</history>
                            <value_type>FLOAT</value_type>
                            <units>°C</units>
                            <applications>
                                <application>
                                    <name>Temperature</name>
                                </application>
                            </applications>
                            <preprocessing>
                                <step>
                                    <type>MULTIPLIER</type>
                                    <parameters>
                                        <parameter>0.1</parameter>
                                    </parameters>
                                </step>
                            </preprocessing>
                            <trigger_prototypes>
                                <trigger_prototype>
                                    <expression>{diff()}=1</expression>
                                    <recovery_mode>NONE</recovery_mode>
                                    <name>{HOST.NAME}: {#MODULE_NAME}: Cooling set point has been changed to {ITEM.VALUE}</name>
                                    <priority>INFO</priority>
                                    <manual_close>YES</manual_close>
                                </trigger_prototype>
                            </trigger_prototypes>
                        </item_prototype>
                        <item_prototype>
                            <name>{#MODULE_NAME}: Evaporation pressure</name>
                            <type>SNMP_AGENT</type>
                            <snmp_oid>1.3.6.1.4.1.29462.10.2.1.1.1.3.1.1.2233.1.{#SNMPINDEX}.1</snmp_oid>
                            <key>evaporation.pressure.[{#SNMPINDEX}]</key>
                            <history>30d</history>
                            <value_type>FLOAT</value_type>
                            <units>bar</units>
                            <applications>
                                <application>
                                    <name>Pressure</name>
                                </application>
                            </applications>
                            <preprocessing>
                                <step>
                                    <type>MULTIPLIER</type>
                                    <parameters>
                                        <parameter>0.1</parameter>
                                    </parameters>
                                </step>
                            </preprocessing>
                        </item_prototype>
                        <item_prototype>
                            <name>{#MODULE_NAME}: Fan 1 runtime</name>
                            <type>SNMP_AGENT</type>
                            <snmp_oid>1.3.6.1.4.1.29462.10.2.1.1.4.4.2.5.1.6931.1.{#SNMPINDEX}.1</snmp_oid>
                            <key>fan.1.runtime.[{#SNMPINDEX}]</key>
                            <history>30d</history>
                            <trends>0</trends>
                            <units>uptime</units>
                            <applications>
                                <application>
                                    <name>Fans</name>
                                </application>
                            </applications>
                        </item_prototype>
                        <item_prototype>
                            <name>{#MODULE_NAME}: Fan 1 speed</name>
                            <type>SNMP_AGENT</type>
                            <snmp_oid>1.3.6.1.4.1.29462.10.2.1.1.2.4.1.1.6932.1.{#SNMPINDEX}.1</snmp_oid>
                            <key>fan.1.speed.[{#SNMPINDEX}]</key>
                            <history>30d</history>
                            <units>%</units>
                            <applications>
                                <application>
                                    <name>Fans</name>
                                </application>
                            </applications>
                        </item_prototype>
                        <item_prototype>
                            <name>{#MODULE_NAME}: Fan 2 runtime</name>
                            <type>SNMP_AGENT</type>
                            <snmp_oid>1.3.6.1.4.1.29462.10.2.1.1.2.4.1.1.7031.1.{#SNMPINDEX}.1</snmp_oid>
                            <key>fan.2.runtime.[{#SNMPINDEX}]</key>
                            <history>30d</history>
                            <trends>0</trends>
                            <units>uptime</units>
                            <applications>
                                <application>
                                    <name>Fans</name>
                                </application>
                            </applications>
                        </item_prototype>
                        <item_prototype>
                            <name>{#MODULE_NAME}: Fan 2 speed</name>
                            <type>SNMP_AGENT</type>
                            <snmp_oid>1.3.6.1.4.1.29462.10.2.1.1.2.4.1.1.7032.1.{#SNMPINDEX}.1</snmp_oid>
                            <key>fan.2.speed.[{#SNMPINDEX}]</key>
                            <history>30d</history>
                            <units>%</units>
                            <applications>
                                <application>
                                    <name>Fans</name>
                                </application>
                            </applications>
                        </item_prototype>
                        <item_prototype>
                            <name>{#MODULE_NAME}: Fan 3 runtime</name>
                            <type>SNMP_AGENT</type>
                            <snmp_oid>1.3.6.1.4.1.29462.10.2.1.1.2.4.1.1.7131.1.{#SNMPINDEX}.1</snmp_oid>
                            <key>fan.3.runtime.[{#SNMPINDEX}]</key>
                            <history>30d</history>
                            <trends>0</trends>
                            <units>uptime</units>
                            <applications>
                                <application>
                                    <name>Fans</name>
                                </application>
                            </applications>
                        </item_prototype>
                        <item_prototype>
                            <name>{#MODULE_NAME}: Fan 3 speed</name>
                            <type>SNMP_AGENT</type>
                            <snmp_oid>1.3.6.1.4.1.29462.10.2.1.1.2.4.1.1.7132.1.{#SNMPINDEX}.1</snmp_oid>
                            <key>fan.3.speed.[{#SNMPINDEX}]</key>
                            <history>30d</history>
                            <units>%</units>
                            <applications>
                                <application>
                                    <name>Fans</name>
                                </application>
                            </applications>
                        </item_prototype>
                        <item_prototype>
                            <name>{#MODULE_NAME}: Fans Status</name>
                            <type>SNMP_AGENT</type>
                            <snmp_oid>1.3.6.1.4.1.29462.10.2.1.1.1.5.1.1.1782.1.{#SNMPINDEX}.1</snmp_oid>
                            <key>fans.status.[{#SNMPINDEX}]</key>
                            <history>30d</history>
                            <trends>0</trends>
                            <applications>
                                <application>
                                    <name>Fans</name>
                                </application>
                            </applications>
                            <valuemap>
                                <name>Stulz Module Status</name>
                            </valuemap>
                            <trigger_prototypes>
                                <trigger_prototype>
                                    <expression>{max(5m)}&lt;1</expression>
                                    <name>{HOST.NAME}: {#MODULE_NAME}: Fans Stopped</name>
                                    <priority>INFO</priority>
                                </trigger_prototype>
                            </trigger_prototypes>
                        </item_prototype>
                        <item_prototype>
                            <name>{#MODULE_NAME}: High temperature alarm threshold</name>
                            <type>SNMP_AGENT</type>
                            <snmp_oid>1.3.6.1.4.1.29462.10.2.1.2.1.6.1.10287.1.{#SNMPINDEX}.1</snmp_oid>
                            <key>high.temperature.alarm.threshold.[{#SNMPINDEX}]</key>
                            <history>30d</history>
                            <value_type>FLOAT</value_type>
                            <units>°C</units>
                            <applications>
                                <application>
                                    <name>Temperature</name>
                                </application>
                            </applications>
                            <preprocessing>
                                <step>
                                    <type>MULTIPLIER</type>
                                    <parameters>
                                        <parameter>0.1</parameter>
                                    </parameters>
                                </step>
                            </preprocessing>
                        </item_prototype>
                        <item_prototype>
                            <name>{#MODULE_NAME}: Inverter Status</name>
                            <type>SNMP_AGENT</type>
                            <snmp_oid>1.3.6.1.4.1.29462.10.2.1.1.2.1.7.1.1.11530.1.{#SNMPINDEX}.1</snmp_oid>
                            <key>inberter.status.[{#SNMPINDEX}]</key>
                            <history>30d</history>
                            <trends>0</trends>
                            <applications>
                                <application>
                                    <name>Status</name>
                                </application>
                            </applications>
                            <valuemap>
                                <name>Stulz Inverter Status</name>
                            </valuemap>
                            <trigger_prototypes>
                                <trigger_prototype>
                                    <expression>{last()}&lt;&gt;0</expression>
                                    <name>{HOST.NAME}: {#MODULE_NAME}: Inverter NOT OK</name>
                                    <priority>HIGH</priority>
                                </trigger_prototype>
                            </trigger_prototypes>
                        </item_prototype>
                        <item_prototype>
                            <name>{#MODULE_NAME}: Limit room temp max</name>
                            <type>SNMP_AGENT</type>
                            <snmp_oid>1.3.6.1.4.1.29462.10.2.1.2.1.6.1.10280.1.{#SNMPINDEX}.1</snmp_oid>
                            <key>limit.room.temp.max.[{#SNMPINDEX}]</key>
                            <history>30d</history>
                            <value_type>FLOAT</value_type>
                            <units>°C</units>
                            <applications>
                                <application>
                                    <name>Temperature</name>
                                </application>
                            </applications>
                            <preprocessing>
                                <step>
                                    <type>MULTIPLIER</type>
                                    <parameters>
                                        <parameter>0.1</parameter>
                                    </parameters>
                                </step>
                            </preprocessing>
                        </item_prototype>
                        <item_prototype>
                            <name>{#MODULE_NAME}: Limit room temp min</name>
                            <type>SNMP_AGENT</type>
                            <snmp_oid>1.3.6.1.4.1.29462.10.2.1.2.1.6.1.10281.1.{#SNMPINDEX}.1</snmp_oid>
                            <key>limit.room.temp.min.[{#SNMPINDEX}]</key>
                            <history>30d</history>
                            <value_type>FLOAT</value_type>
                            <units>°C</units>
                            <applications>
                                <application>
                                    <name>Temperature</name>
                                </application>
                            </applications>
                            <preprocessing>
                                <step>
                                    <type>MULTIPLIER</type>
                                    <parameters>
                                        <parameter>0.1</parameter>
                                    </parameters>
                                </step>
                            </preprocessing>
                        </item_prototype>
                        <item_prototype>
                            <name>{#MODULE_NAME}: Low temperature alarm threshold</name>
                            <type>SNMP_AGENT</type>
                            <snmp_oid>1.3.6.1.4.1.29462.10.2.1.2.1.6.1.10288.1.{#SNMPINDEX}.1</snmp_oid>
                            <key>low.temperature.alarm.threshold.[{#SNMPINDEX}]</key>
                            <history>30d</history>
                            <value_type>FLOAT</value_type>
                            <units>°C</units>
                            <applications>
                                <application>
                                    <name>Temperature</name>
                                </application>
                            </applications>
                            <preprocessing>
                                <step>
                                    <type>MULTIPLIER</type>
                                    <parameters>
                                        <parameter>0.1</parameter>
                                    </parameters>
                                </step>
                            </preprocessing>
                        </item_prototype>
                        <item_prototype>
                            <name>{#MODULE_NAME}: Return air temperature 1</name>
                            <type>SNMP_AGENT</type>
                            <snmp_oid>1.3.6.1.4.1.29462.10.2.1.1.1.1.1.1.1.1246.1.{#SNMPINDEX}.1</snmp_oid>
                            <key>return.temperature.1.[{#SNMPINDEX}]</key>
                            <history>30d</history>
                            <value_type>FLOAT</value_type>
                            <units>°C</units>
                            <applications>
                                <application>
                                    <name>Temperature</name>
                                </application>
                            </applications>
                            <preprocessing>
                                <step>
                                    <type>MULTIPLIER</type>
                                    <parameters>
                                        <parameter>0.1</parameter>
                                    </parameters>
                                </step>
                            </preprocessing>
                            <trigger_prototypes>
                                <trigger_prototype>
                                    <expression>{max(5m)}&lt;{$MIN_RET_TEMP}</expression>
                                    <name>{HOST.NAME}: {#MODULE_NAME}: Return air temperature 1 is too low (&lt;{$MIN_RET_TEMP})</name>
                                    <priority>HIGH</priority>
                                </trigger_prototype>
                            </trigger_prototypes>
                        </item_prototype>
                        <item_prototype>
                            <name>{#MODULE_NAME}: Return air temperature 2</name>
                            <type>SNMP_AGENT</type>
                            <snmp_oid>1.3.6.1.4.1.29462.10.2.1.1.1.1.1.1.1.1244.1.{#SNMPINDEX}.1</snmp_oid>
                            <key>return.temperature.2.[{#SNMPINDEX}]</key>
                            <history>30d</history>
                            <value_type>FLOAT</value_type>
                            <units>°C</units>
                            <applications>
                                <application>
                                    <name>Temperature</name>
                                </application>
                            </applications>
                            <preprocessing>
                                <step>
                                    <type>MULTIPLIER</type>
                                    <parameters>
                                        <parameter>0.1</parameter>
                                    </parameters>
                                </step>
                            </preprocessing>
                            <trigger_prototypes>
                                <trigger_prototype>
                                    <expression>{min(5m)}&gt;{#MAX_RET_TEMP}</expression>
                                    <name>{HOST.NAME}: {#MODULE_NAME}: Return air temperature 2 is too high (&gt;{#MAX_RET_TEMP})</name>
                                    <priority>HIGH</priority>
                                </trigger_prototype>
                                <trigger_prototype>
                                    <expression>{max(5m)}&lt;{$MIN_RET_TEMP}</expression>
                                    <name>{HOST.NAME}: {#MODULE_NAME}: Return air temperature 2 is too low (&lt;{$MIN_RET_TEMP})</name>
                                    <priority>HIGH</priority>
                                </trigger_prototype>
                            </trigger_prototypes>
                        </item_prototype>
                        <item_prototype>
                            <name>{#MODULE_NAME}: Return air temperature 3</name>
                            <type>SNMP_AGENT</type>
                            <snmp_oid>1.3.6.1.4.1.29462.10.2.1.1.1.1.1.1.1.1245.1.{#SNMPINDEX}.1</snmp_oid>
                            <key>return.temperature.3.[{#SNMPINDEX}]</key>
                            <history>30d</history>
                            <value_type>FLOAT</value_type>
                            <units>°C</units>
                            <applications>
                                <application>
                                    <name>Temperature</name>
                                </application>
                            </applications>
                            <preprocessing>
                                <step>
                                    <type>MULTIPLIER</type>
                                    <parameters>
                                        <parameter>0.1</parameter>
                                    </parameters>
                                </step>
                            </preprocessing>
                            <trigger_prototypes>
                                <trigger_prototype>
                                    <expression>{min(5m)}&gt;{#MAX_RET_TEMP}</expression>
                                    <name>{HOST.NAME}: {#MODULE_NAME}: Return air temperature 3 is too high (&gt;{#MAX_RET_TEMP})</name>
                                    <priority>HIGH</priority>
                                </trigger_prototype>
                                <trigger_prototype>
                                    <expression>{max(5m)}&lt;{$MIN_RET_TEMP}</expression>
                                    <name>{HOST.NAME}: {#MODULE_NAME}: Return air temperature 3 is too low (&lt;{$MIN_RET_TEMP})</name>
                                    <priority>HIGH</priority>
                                </trigger_prototype>
                            </trigger_prototypes>
                        </item_prototype>
                        <item_prototype>
                            <name>{#MODULE_NAME}: Return air temperature</name>
                            <type>SNMP_AGENT</type>
                            <snmp_oid>1.3.6.1.4.1.29462.10.2.1.1.1.1.1.1.1.1192.1.{#SNMPINDEX}.1</snmp_oid>
                            <key>return.temperature.[{#SNMPINDEX}]</key>
                            <history>30d</history>
                            <value_type>FLOAT</value_type>
                            <units>°C</units>
                            <applications>
                                <application>
                                    <name>Temperature</name>
                                </application>
                            </applications>
                            <preprocessing>
                                <step>
                                    <type>MULTIPLIER</type>
                                    <parameters>
                                        <parameter>0.1</parameter>
                                    </parameters>
                                </step>
                            </preprocessing>
                            <trigger_prototypes>
                                <trigger_prototype>
                                    <expression>{min(5m)}&gt;{#MAX_RET_TEMP}</expression>
                                    <name>{HOST.NAME}: {#MODULE_NAME}: Return air temperature is too high (&gt;{#MAX_RET_TEMP})</name>
                                    <priority>HIGH</priority>
                                </trigger_prototype>
                                <trigger_prototype>
                                    <expression>{max(5m)}&lt;{$MIN_RET_TEMP}</expression>
                                    <name>{HOST.NAME}: {#MODULE_NAME}: Return air temperature is too low (&lt;{$MIN_RET_TEMP})</name>
                                    <priority>HIGH</priority>
                                </trigger_prototype>
                            </trigger_prototypes>
                        </item_prototype>
                        <item_prototype>
                            <name>{#MODULE_NAME}: Сlimate control system status</name>
                            <type>SNMP_AGENT</type>
                            <snmp_oid>1.3.6.1.4.1.29462.10.2.1.2.1.6.1.10284.1.{#SNMPINDEX}.1</snmp_oid>
                            <key>stulz.status.[{#SNMPINDEX}]</key>
                            <history>30d</history>
                            <trends>0</trends>
                            <applications>
                                <application>
                                    <name>Status</name>
                                </application>
                            </applications>
                            <valuemap>
                                <name>Stulz Unit Status</name>
                            </valuemap>
                            <trigger_prototypes>
                                <trigger_prototype>
                                    <expression>{last()}&lt;&gt;0</expression>
                                    <name>{HOST.NAME}: {#MODULE_NAME}: Climate Control System NOT OK</name>
                                    <priority>HIGH</priority>
                                </trigger_prototype>
                            </trigger_prototypes>
                        </item_prototype>
                        <item_prototype>
                            <name>{#MODULE_NAME}: Supply air temperature 1</name>
                            <type>SNMP_AGENT</type>
                            <snmp_oid>1.3.6.1.4.1.29462.10.2.1.1.1.1.1.1.1.10211.1.{#SNMPINDEX}.1</snmp_oid>
                            <key>supply.temperature.1.[{#SNMPINDEX}]</key>
                            <history>30d</history>
                            <value_type>FLOAT</value_type>
                            <units>°C</units>
                            <applications>
                                <application>
                                    <name>Temperature</name>
                                </application>
                            </applications>
                            <preprocessing>
                                <step>
                                    <type>MULTIPLIER</type>
                                    <parameters>
                                        <parameter>0.1</parameter>
                                    </parameters>
                                </step>
                            </preprocessing>
                            <trigger_prototypes>
                                <trigger_prototype>
                                    <expression>{min(5m)}&gt;{$MAX_SUP_TEMP}</expression>
                                    <name>{HOST.NAME}: {#MODULE_NAME}: Supply air temperature 1 is too high (&gt;{$MAX_SUP_TEMP})</name>
                                    <priority>HIGH</priority>
                                </trigger_prototype>
                                <trigger_prototype>
                                    <expression>{max(5m)}&lt;{$MIN_SUP_TEMP}</expression>
                                    <name>{HOST.NAME}: {#MODULE_NAME}: Supply air temperature 1 is too low (&lt;{$MIN_SUP_TEMP})</name>
                                    <priority>HIGH</priority>
                                </trigger_prototype>
                            </trigger_prototypes>
                        </item_prototype>
                        <item_prototype>
                            <name>{#MODULE_NAME}: Supply air temperature 2</name>
                            <type>SNMP_AGENT</type>
                            <snmp_oid>1.3.6.1.4.1.29462.10.2.1.1.1.1.1.1.1.10212.1.{#SNMPINDEX}.1</snmp_oid>
                            <key>supply.temperature.2.[{#SNMPINDEX}]</key>
                            <history>30d</history>
                            <value_type>FLOAT</value_type>
                            <units>°C</units>
                            <applications>
                                <application>
                                    <name>Temperature</name>
                                </application>
                            </applications>
                            <preprocessing>
                                <step>
                                    <type>MULTIPLIER</type>
                                    <parameters>
                                        <parameter>0.1</parameter>
                                    </parameters>
                                </step>
                            </preprocessing>
                            <trigger_prototypes>
                                <trigger_prototype>
                                    <expression>{min(5m)}&gt;{$MAX_SUP_TEMP}</expression>
                                    <name>{HOST.NAME}: {#MODULE_NAME}: Supply air temperature 2 is too high (&gt;{$MAX_SUP_TEMP})</name>
                                    <priority>HIGH</priority>
                                </trigger_prototype>
                                <trigger_prototype>
                                    <expression>{max(5m)}&lt;{$MIN_SUP_TEMP}</expression>
                                    <name>{HOST.NAME}: {#MODULE_NAME}: Supply air temperature 2 is too low (&lt;{$MIN_SUP_TEMP})</name>
                                    <priority>HIGH</priority>
                                </trigger_prototype>
                            </trigger_prototypes>
                        </item_prototype>
                        <item_prototype>
                            <name>{#MODULE_NAME}: Supply air temperature 3</name>
                            <type>SNMP_AGENT</type>
                            <snmp_oid>1.3.6.1.4.1.29462.10.2.1.1.1.1.1.1.1.1243.1.{#SNMPINDEX}.1</snmp_oid>
                            <key>supply.temperature.3.[{#SNMPINDEX}]</key>
                            <history>30d</history>
                            <value_type>FLOAT</value_type>
                            <units>°C</units>
                            <applications>
                                <application>
                                    <name>Temperature</name>
                                </application>
                            </applications>
                            <preprocessing>
                                <step>
                                    <type>MULTIPLIER</type>
                                    <parameters>
                                        <parameter>0.1</parameter>
                                    </parameters>
                                </step>
                            </preprocessing>
                            <trigger_prototypes>
                                <trigger_prototype>
                                    <expression>{min(5m)}&gt;{$MAX_SUP_TEMP}</expression>
                                    <name>{HOST.NAME}: {#MODULE_NAME}: Supply air temperature 3 is too high (&gt;{$MAX_SUP_TEMP})</name>
                                    <priority>HIGH</priority>
                                </trigger_prototype>
                                <trigger_prototype>
                                    <expression>{max(5m)}&lt;{$MIN_SUP_TEMP}</expression>
                                    <name>{HOST.NAME}: {#MODULE_NAME}: Supply air temperature 3 is too low (&lt;{$MIN_SUP_TEMP})</name>
                                    <priority>HIGH</priority>
                                </trigger_prototype>
                            </trigger_prototypes>
                        </item_prototype>
                        <item_prototype>
                            <name>{#MODULE_NAME}: Supply air temperature</name>
                            <type>SNMP_AGENT</type>
                            <snmp_oid>1.3.6.1.4.1.29462.10.2.1.1.1.1.1.1.1.1193.1.{#SNMPINDEX}.1</snmp_oid>
                            <key>supply.temperature.[{#SNMPINDEX}]</key>
                            <history>30d</history>
                            <value_type>FLOAT</value_type>
                            <units>°C</units>
                            <applications>
                                <application>
                                    <name>Temperature</name>
                                </application>
                            </applications>
                            <preprocessing>
                                <step>
                                    <type>MULTIPLIER</type>
                                    <parameters>
                                        <parameter>0.1</parameter>
                                    </parameters>
                                </step>
                            </preprocessing>
                            <trigger_prototypes>
                                <trigger_prototype>
                                    <expression>{min(5m)}&gt;{$MAX_SUP_TEMP}</expression>
                                    <name>{HOST.NAME}: {#MODULE_NAME}: Supply air temperature is too high (&gt;{$MAX_SUP_TEMP})</name>
                                    <priority>HIGH</priority>
                                </trigger_prototype>
                                <trigger_prototype>
                                    <expression>{max(5m)}&lt;{$MIN_SUP_TEMP}</expression>
                                    <name>{HOST.NAME}: {#MODULE_NAME}: Supply air temperature is too low (&lt;{$MIN_SUP_TEMP})</name>
                                    <priority>HIGH</priority>
                                </trigger_prototype>
                            </trigger_prototypes>
                        </item_prototype>
                    </item_prototypes>
                    <graph_prototypes>
                        <graph_prototype>
                            <name>{#MODULE_NAME} Compressor Speed</name>
                            <yaxismax>110</yaxismax>
                            <ymin_type_1>FIXED</ymin_type_1>
                            <ymax_type_1>FIXED</ymax_type_1>
                            <graph_items>
                                <graph_item>
                                    <sortorder>1</sortorder>
                                    <drawtype>FILLED_REGION</drawtype>
                                    <color>2774A4</color>
                                    <calc_fnc>ALL</calc_fnc>
                                    <item>
                                        <host>Stulz Climate</host>
                                        <key>compressor.speed.[{#SNMPINDEX}]</key>
                                    </item>
                                </graph_item>
                            </graph_items>
                        </graph_prototype>
                        <graph_prototype>
                            <name>{#MODULE_NAME} Fan Speed</name>
                            <yaxismax>110</yaxismax>
                            <ymin_type_1>FIXED</ymin_type_1>
                            <ymax_type_1>FIXED</ymax_type_1>
                            <graph_items>
                                <graph_item>
                                    <sortorder>1</sortorder>
                                    <drawtype>BOLD_LINE</drawtype>
                                    <color>F63100</color>
                                    <calc_fnc>ALL</calc_fnc>
                                    <item>
                                        <host>Stulz Climate</host>
                                        <key>fan.1.speed.[{#SNMPINDEX}]</key>
                                    </item>
                                </graph_item>
                                <graph_item>
                                    <sortorder>2</sortorder>
                                    <drawtype>BOLD_LINE</drawtype>
                                    <color>1A7C11</color>
                                    <calc_fnc>ALL</calc_fnc>
                                    <item>
                                        <host>Stulz Climate</host>
                                        <key>fan.2.speed.[{#SNMPINDEX}]</key>
                                    </item>
                                </graph_item>
                                <graph_item>
                                    <sortorder>3</sortorder>
                                    <drawtype>BOLD_LINE</drawtype>
                                    <color>2774A4</color>
                                    <calc_fnc>ALL</calc_fnc>
                                    <item>
                                        <host>Stulz Climate</host>
                                        <key>fan.3.speed.[{#SNMPINDEX}]</key>
                                    </item>
                                </graph_item>
                            </graph_items>
                        </graph_prototype>
                        <graph_prototype>
                            <name>{#MODULE_NAME} Pressures</name>
                            <show_triggers>NO</show_triggers>
                            <graph_items>
                                <graph_item>
                                    <sortorder>1</sortorder>
                                    <drawtype>BOLD_LINE</drawtype>
                                    <color>2774A4</color>
                                    <calc_fnc>ALL</calc_fnc>
                                    <item>
                                        <host>Stulz Climate</host>
                                        <key>evaporation.pressure.[{#SNMPINDEX}]</key>
                                    </item>
                                </graph_item>
                                <graph_item>
                                    <sortorder>2</sortorder>
                                    <drawtype>BOLD_LINE</drawtype>
                                    <color>F63100</color>
                                    <calc_fnc>ALL</calc_fnc>
                                    <item>
                                        <host>Stulz Climate</host>
                                        <key>condensation.pressure.[{#SNMPINDEX}]</key>
                                    </item>
                                </graph_item>
                            </graph_items>
                        </graph_prototype>
                        <graph_prototype>
                            <name>{#MODULE_NAME} Return Air Temperature</name>
                            <show_triggers>NO</show_triggers>
                            <graph_items>
                                <graph_item>
                                    <sortorder>1</sortorder>
                                    <drawtype>GRADIENT_LINE</drawtype>
                                    <color>FFA726</color>
                                    <calc_fnc>ALL</calc_fnc>
                                    <item>
                                        <host>Stulz Climate</host>
                                        <key>return.temperature.[{#SNMPINDEX}]</key>
                                    </item>
                                </graph_item>
                                <graph_item>
                                    <sortorder>2</sortorder>
                                    <drawtype>BOLD_LINE</drawtype>
                                    <color>F63100</color>
                                    <calc_fnc>ALL</calc_fnc>
                                    <item>
                                        <host>Stulz Climate</host>
                                        <key>return.temperature.1.[{#SNMPINDEX}]</key>
                                    </item>
                                </graph_item>
                                <graph_item>
                                    <sortorder>3</sortorder>
                                    <drawtype>BOLD_LINE</drawtype>
                                    <color>1A7C11</color>
                                    <calc_fnc>ALL</calc_fnc>
                                    <item>
                                        <host>Stulz Climate</host>
                                        <key>return.temperature.2.[{#SNMPINDEX}]</key>
                                    </item>
                                </graph_item>
                                <graph_item>
                                    <sortorder>4</sortorder>
                                    <drawtype>BOLD_LINE</drawtype>
                                    <color>2774A4</color>
                                    <calc_fnc>ALL</calc_fnc>
                                    <item>
                                        <host>Stulz Climate</host>
                                        <key>return.temperature.3.[{#SNMPINDEX}]</key>
                                    </item>
                                </graph_item>
                            </graph_items>
                        </graph_prototype>
                        <graph_prototype>
                            <name>{#MODULE_NAME} Supply Air Temperature</name>
                            <show_triggers>NO</show_triggers>
                            <graph_items>
                                <graph_item>
                                    <sortorder>1</sortorder>
                                    <drawtype>GRADIENT_LINE</drawtype>
                                    <color>42A5F5</color>
                                    <calc_fnc>ALL</calc_fnc>
                                    <item>
                                        <host>Stulz Climate</host>
                                        <key>supply.temperature.[{#SNMPINDEX}]</key>
                                    </item>
                                </graph_item>
                                <graph_item>
                                    <sortorder>2</sortorder>
                                    <drawtype>BOLD_LINE</drawtype>
                                    <color>F63100</color>
                                    <calc_fnc>ALL</calc_fnc>
                                    <item>
                                        <host>Stulz Climate</host>
                                        <key>supply.temperature.1.[{#SNMPINDEX}]</key>
                                    </item>
                                </graph_item>
                                <graph_item>
                                    <sortorder>3</sortorder>
                                    <drawtype>BOLD_LINE</drawtype>
                                    <color>1A7C11</color>
                                    <calc_fnc>ALL</calc_fnc>
                                    <item>
                                        <host>Stulz Climate</host>
                                        <key>supply.temperature.2.[{#SNMPINDEX}]</key>
                                    </item>
                                </graph_item>
                                <graph_item>
                                    <sortorder>4</sortorder>
                                    <drawtype>BOLD_LINE</drawtype>
                                    <color>2774A4</color>
                                    <calc_fnc>ALL</calc_fnc>
                                    <item>
                                        <host>Stulz Climate</host>
                                        <key>supply.temperature.3.[{#SNMPINDEX}]</key>
                                    </item>
                                </graph_item>
                                <graph_item>
                                    <sortorder>5</sortorder>
                                    <drawtype>DASHED_LINE</drawtype>
                                    <color>090C0E</color>
                                    <item>
                                        <host>Stulz Climate</host>
                                        <key>cooling.setpoint.[{#SNMPINDEX}]</key>
                                    </item>
                                </graph_item>
                            </graph_items>
                        </graph_prototype>
                    </graph_prototypes>
                </discovery_rule>
            </discovery_rules>
            <macros>
                <macro>
                    <macro>{$MAX_RET_TEMP}</macro>
                    <value>30</value>
                    <description>Maximum return temperature</description>
                </macro>
                <macro>
                    <macro>{$MAX_SUP_TEMP}</macro>
                    <value>20</value>
                    <description>Maximum supply temperature</description>
                </macro>
                <macro>
                    <macro>{$MIN_RET_TEMP}</macro>
                    <value>15</value>
                    <description>Minimum return temperature</description>
                </macro>
                <macro>
                    <macro>{$MIN_SUP_TEMP}</macro>
                    <value>5</value>
                    <description>Minimum supply temperature</description>
                </macro>
            </macros>
            <dashboards>
                <dashboard>
                    <name>Stulz Panel</name>
                    <widgets>
                        <widget>
                            <type>GRAPH_PROTOTYPE</type>
                            <name>Compressor Speed</name>
                            <y>18</y>
                            <width>24</width>
                            <height>6</height>
                            <fields>
                                <field>
                                    <type>GRAPH_PROTOTYPE</type>
                                    <name>graphid</name>
                                    <value>
                                        <name>{#MODULE_NAME} Compressor Speed</name>
                                        <host>Stulz Climate</host>
                                    </value>
                                </field>
                            </fields>
                        </widget>
                        <widget>
                            <type>GRAPH_PROTOTYPE</type>
                            <name>Fan Speed</name>
                            <y>12</y>
                            <width>24</width>
                            <height>6</height>
                            <fields>
                                <field>
                                    <type>GRAPH_PROTOTYPE</type>
                                    <name>graphid</name>
                                    <value>
                                        <name>{#MODULE_NAME} Fan Speed</name>
                                        <host>Stulz Climate</host>
                                    </value>
                                </field>
                            </fields>
                        </widget>
                        <widget>
                            <type>GRAPH_PROTOTYPE</type>
                            <name>Pressures</name>
                            <y>24</y>
                            <width>24</width>
                            <height>6</height>
                            <fields>
                                <field>
                                    <type>GRAPH_PROTOTYPE</type>
                                    <name>graphid</name>
                                    <value>
                                        <name>{#MODULE_NAME} Pressures</name>
                                        <host>Stulz Climate</host>
                                    </value>
                                </field>
                            </fields>
                        </widget>
                        <widget>
                            <type>GRAPH_PROTOTYPE</type>
                            <name>Return Air Temperature</name>
                            <y>6</y>
                            <width>24</width>
                            <height>6</height>
                            <fields>
                                <field>
                                    <type>GRAPH_PROTOTYPE</type>
                                    <name>graphid</name>
                                    <value>
                                        <name>{#MODULE_NAME} Return Air Temperature</name>
                                        <host>Stulz Climate</host>
                                    </value>
                                </field>
                            </fields>
                        </widget>
                        <widget>
                            <type>GRAPH_PROTOTYPE</type>
                            <name>Supply Air Temperature</name>
                            <width>24</width>
                            <height>6</height>
                            <fields>
                                <field>
                                    <type>GRAPH_PROTOTYPE</type>
                                    <name>graphid</name>
                                    <value>
                                        <name>{#MODULE_NAME} Supply Air Temperature</name>
                                        <host>Stulz Climate</host>
                                    </value>
                                </field>
                            </fields>
                        </widget>
                    </widgets>
                </dashboard>
            </dashboards>
        </template>
    </templates>
    <value_maps>
        <value_map>
            <name>Stulz Inverter Status</name>
            <mappings>
                <mapping>
                    <value>0</value>
                    <newvalue>OK</newvalue>
                </mapping>
                <mapping>
                    <value>1</value>
                    <newvalue>Overcurrent</newvalue>
                </mapping>
                <mapping>
                    <value>2</value>
                    <newvalue>Motor overload</newvalue>
                </mapping>
                <mapping>
                    <value>3</value>
                    <newvalue>Overvoltage</newvalue>
                </mapping>
                <mapping>
                    <value>4</value>
                    <newvalue>Undervoltage</newvalue>
                </mapping>
                <mapping>
                    <value>5</value>
                    <newvalue>Drive over temp</newvalue>
                </mapping>
                <mapping>
                    <value>6</value>
                    <newvalue>Drive under temp</newvalue>
                </mapping>
                <mapping>
                    <value>7</value>
                    <newvalue>Overcurrent HW</newvalue>
                </mapping>
                <mapping>
                    <value>8</value>
                    <newvalue>Motor overtemp</newvalue>
                </mapping>
                <mapping>
                    <value>9</value>
                    <newvalue>Reserved</newvalue>
                </mapping>
                <mapping>
                    <value>10</value>
                    <newvalue>Cpu error</newvalue>
                </mapping>
                <mapping>
                    <value>11</value>
                    <newvalue>Param. default</newvalue>
                </mapping>
                <mapping>
                    <value>12</value>
                    <newvalue>DC bus ripple</newvalue>
                </mapping>
                <mapping>
                    <value>13</value>
                    <newvalue>Data comms fault</newvalue>
                </mapping>
                <mapping>
                    <value>14</value>
                    <newvalue>Drive thermistor</newvalue>
                </mapping>
                <mapping>
                    <value>15</value>
                    <newvalue>Autotune fault</newvalue>
                </mapping>
                <mapping>
                    <value>16</value>
                    <newvalue>Drive disabled</newvalue>
                </mapping>
                <mapping>
                    <value>17</value>
                    <newvalue>Motor phase</newvalue>
                </mapping>
                <mapping>
                    <value>18</value>
                    <newvalue>Fan fault</newvalue>
                </mapping>
                <mapping>
                    <value>19</value>
                    <newvalue>Speed fault</newvalue>
                </mapping>
            </mappings>
        </value_map>
        <value_map>
            <name>Stulz Module Status</name>
            <mappings>
                <mapping>
                    <value>0</value>
                    <newvalue>OFF</newvalue>
                </mapping>
                <mapping>
                    <value>1</value>
                    <newvalue>ON</newvalue>
                </mapping>
            </mappings>
        </value_map>
        <value_map>
            <name>Stulz Unit Status</name>
            <mappings>
                <mapping>
                    <value>0</value>
                    <newvalue>OK</newvalue>
                </mapping>
                <mapping>
                    <value>1</value>
                    <newvalue>Warning</newvalue>
                </mapping>
                <mapping>
                    <value>2</value>
                    <newvalue>High warning</newvalue>
                </mapping>
                <mapping>
                    <value>3</value>
                    <newvalue>Emergency</newvalue>
                </mapping>
                <mapping>
                    <value>4</value>
                    <newvalue>High emergency</newvalue>
                </mapping>
                <mapping>
                    <value>5</value>
                    <newvalue>Alarm</newvalue>
                </mapping>
                <mapping>
                    <value>6</value>
                    <newvalue>High alarm</newvalue>
                </mapping>
                <mapping>
                    <value>7</value>
                    <newvalue>Middle warning</newvalue>
                </mapping>
            </mappings>
        </value_map>
    </value_maps>
</zabbix_export>
