<?xml version="1.0" encoding="UTF-8"?>
<zabbix_export>
    <version>4.2</version>
    <date>2019-05-21T20:47:25Z</date>
    <groups>
        <group>
            <name>Templates</name>
        </group>
    </groups>
    <templates>
        <template>
            <template>Template APC NetBotz Rack Monitor 200</template>
            <name>Template APC NetBotz Rack Monitor 200</name>
            <description/>
            <groups>
                <group>
                    <name>Templates</name>
                </group>
            </groups>
            <applications>
                <application>
                    <name>Environment Monitor</name>
                </application>
            </applications>
            <items/>
            <discovery_rules>
                <discovery_rule>
                    <name>APC Temp/Humidity Sensor Module</name>
                    <type>1</type>
                    <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                    <snmp_oid>discovery[{#SNMPVALUE},1.3.6.1.4.1.318.1.1.10.4.2.3.1.3]</snmp_oid>
                    <key>apc.enviro.sensor.module</key>
                    <delay>15s</delay>
                    <status>0</status>
                    <allowed_hosts/>
                    <snmpv3_contextname/>
                    <snmpv3_securityname/>
                    <snmpv3_securitylevel>0</snmpv3_securitylevel>
                    <snmpv3_authprotocol>0</snmpv3_authprotocol>
                    <snmpv3_authpassphrase/>
                    <snmpv3_privprotocol>0</snmpv3_privprotocol>
                    <snmpv3_privpassphrase/>
                    <params/>
                    <ipmi_sensor/>
                    <authtype>0</authtype>
                    <username/>
                    <password/>
                    <publickey/>
                    <privatekey/>
                    <port/>
                    <filter>
                        <evaltype>0</evaltype>
                        <formula/>
                        <conditions/>
                    </filter>
                    <lifetime>30d</lifetime>
                    <description/>
                    <item_prototypes>
                        <item_prototype>
                            <name>{#SNMPVALUE} Alarm</name>
                            <type>1</type>
                            <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                            <snmp_oid>.1.3.6.1.4.1.318.1.1.10.4.2.3.1.8.{#SNMPINDEX}</snmp_oid>
                            <key>apc.enviro.sensor.module.alarm.value.[&quot;{#SNMPINDEX}&quot;]</key>
                            <delay>30s</delay>
                            <history>5d</history>
                            <trends>90d</trends>
                            <status>0</status>
                            <value_type>3</value_type>
                            <allowed_hosts/>
                            <units/>
                            <snmpv3_contextname/>
                            <snmpv3_securityname/>
                            <snmpv3_securitylevel>0</snmpv3_securitylevel>
                            <snmpv3_authprotocol>0</snmpv3_authprotocol>
                            <snmpv3_authpassphrase/>
                            <snmpv3_privprotocol>0</snmpv3_privprotocol>
                            <snmpv3_privpassphrase/>
                            <params/>
                            <ipmi_sensor/>
                            <authtype>0</authtype>
                            <username/>
                            <password/>
                            <publickey/>
                            <privatekey/>
                            <port>161</port>
                            <description/>
                            <inventory_link>0</inventory_link>
                            <applications>
                                <application>
                                    <name>Environment Monitor</name>
                                </application>
                            </applications>
                            <valuemap/>
                            <logtimefmt/>
                            <preprocessing/>
                            <jmx_endpoint/>
                            <timeout>3s</timeout>
                            <url/>
                            <query_fields/>
                            <posts/>
                            <status_codes>200</status_codes>
                            <follow_redirects>1</follow_redirects>
                            <post_type>0</post_type>
                            <http_proxy/>
                            <headers/>
                            <retrieve_mode>0</retrieve_mode>
                            <request_method>1</request_method>
                            <output_format>0</output_format>
                            <allow_traps>0</allow_traps>
                            <ssl_cert_file/>
                            <ssl_key_file/>
                            <ssl_key_password/>
                            <verify_peer>0</verify_peer>
                            <verify_host>0</verify_host>
                            <application_prototypes/>
                            <master_item/>
                        </item_prototype>
                        <item_prototype>
                            <name>{#SNMPVALUE} Humitity: Threshold - High</name>
                            <type>1</type>
                            <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                            <snmp_oid>.1.3.6.1.4.1.318.1.1.10.4.2.5.1.20.{#SNMPINDEX}</snmp_oid>
                            <key>apc.enviro.sensor.module.humidity.threshold.high.[&quot;{#SNMPINDEX}&quot;]</key>
                            <delay>30s</delay>
                            <history>5d</history>
                            <trends>90d</trends>
                            <status>0</status>
                            <value_type>3</value_type>
                            <allowed_hosts/>
                            <units/>
                            <snmpv3_contextname/>
                            <snmpv3_securityname/>
                            <snmpv3_securitylevel>0</snmpv3_securitylevel>
                            <snmpv3_authprotocol>0</snmpv3_authprotocol>
                            <snmpv3_authpassphrase/>
                            <snmpv3_privprotocol>0</snmpv3_privprotocol>
                            <snmpv3_privpassphrase/>
                            <params/>
                            <ipmi_sensor/>
                            <authtype>0</authtype>
                            <username/>
                            <password/>
                            <publickey/>
                            <privatekey/>
                            <port>161</port>
                            <description/>
                            <inventory_link>0</inventory_link>
                            <applications>
                                <application>
                                    <name>Environment Monitor</name>
                                </application>
                            </applications>
                            <valuemap/>
                            <logtimefmt/>
                            <preprocessing/>
                            <jmx_endpoint/>
                            <timeout>3s</timeout>
                            <url/>
                            <query_fields/>
                            <posts/>
                            <status_codes>200</status_codes>
                            <follow_redirects>1</follow_redirects>
                            <post_type>0</post_type>
                            <http_proxy/>
                            <headers/>
                            <retrieve_mode>0</retrieve_mode>
                            <request_method>0</request_method>
                            <output_format>0</output_format>
                            <allow_traps>0</allow_traps>
                            <ssl_cert_file/>
                            <ssl_key_file/>
                            <ssl_key_password/>
                            <verify_peer>0</verify_peer>
                            <verify_host>0</verify_host>
                            <application_prototypes/>
                            <master_item/>
                        </item_prototype>
                        <item_prototype>
                            <name>{#SNMPVALUE} Humitity: Threshold - Hysteresis</name>
                            <type>1</type>
                            <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                            <snmp_oid>.1.3.6.1.4.1.318.1.1.10.4.2.5.1.23.{#SNMPINDEX}</snmp_oid>
                            <key>apc.enviro.sensor.module.humidity.threshold.hysteresis.[&quot;{#SNMPINDEX}&quot;]</key>
                            <delay>30s</delay>
                            <history>5d</history>
                            <trends>90d</trends>
                            <status>0</status>
                            <value_type>3</value_type>
                            <allowed_hosts/>
                            <units/>
                            <snmpv3_contextname/>
                            <snmpv3_securityname/>
                            <snmpv3_securitylevel>0</snmpv3_securitylevel>
                            <snmpv3_authprotocol>0</snmpv3_authprotocol>
                            <snmpv3_authpassphrase/>
                            <snmpv3_privprotocol>0</snmpv3_privprotocol>
                            <snmpv3_privpassphrase/>
                            <params/>
                            <ipmi_sensor/>
                            <authtype>0</authtype>
                            <username/>
                            <password/>
                            <publickey/>
                            <privatekey/>
                            <port>161</port>
                            <description/>
                            <inventory_link>0</inventory_link>
                            <applications>
                                <application>
                                    <name>Environment Monitor</name>
                                </application>
                            </applications>
                            <valuemap/>
                            <logtimefmt/>
                            <preprocessing/>
                            <jmx_endpoint/>
                            <timeout>3s</timeout>
                            <url/>
                            <query_fields/>
                            <posts/>
                            <status_codes>200</status_codes>
                            <follow_redirects>1</follow_redirects>
                            <post_type>0</post_type>
                            <http_proxy/>
                            <headers/>
                            <retrieve_mode>0</retrieve_mode>
                            <request_method>0</request_method>
                            <output_format>0</output_format>
                            <allow_traps>0</allow_traps>
                            <ssl_cert_file/>
                            <ssl_key_file/>
                            <ssl_key_password/>
                            <verify_peer>0</verify_peer>
                            <verify_host>0</verify_host>
                            <application_prototypes/>
                            <master_item/>
                        </item_prototype>
                        <item_prototype>
                            <name>{#SNMPVALUE} Humitity: Threshold - Low</name>
                            <type>1</type>
                            <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                            <snmp_oid>.1.3.6.1.4.1.318.1.1.10.4.2.5.1.21.{#SNMPINDEX}</snmp_oid>
                            <key>apc.enviro.sensor.module.humidity.threshold.low.[&quot;{#SNMPINDEX}&quot;]</key>
                            <delay>30s</delay>
                            <history>5d</history>
                            <trends>90d</trends>
                            <status>0</status>
                            <value_type>3</value_type>
                            <allowed_hosts/>
                            <units/>
                            <snmpv3_contextname/>
                            <snmpv3_securityname/>
                            <snmpv3_securitylevel>0</snmpv3_securitylevel>
                            <snmpv3_authprotocol>0</snmpv3_authprotocol>
                            <snmpv3_authpassphrase/>
                            <snmpv3_privprotocol>0</snmpv3_privprotocol>
                            <snmpv3_privpassphrase/>
                            <params/>
                            <ipmi_sensor/>
                            <authtype>0</authtype>
                            <username/>
                            <password/>
                            <publickey/>
                            <privatekey/>
                            <port>161</port>
                            <description/>
                            <inventory_link>0</inventory_link>
                            <applications>
                                <application>
                                    <name>Environment Monitor</name>
                                </application>
                            </applications>
                            <valuemap/>
                            <logtimefmt/>
                            <preprocessing/>
                            <jmx_endpoint/>
                            <timeout>3s</timeout>
                            <url/>
                            <query_fields/>
                            <posts/>
                            <status_codes>200</status_codes>
                            <follow_redirects>1</follow_redirects>
                            <post_type>0</post_type>
                            <http_proxy/>
                            <headers/>
                            <retrieve_mode>0</retrieve_mode>
                            <request_method>0</request_method>
                            <output_format>0</output_format>
                            <allow_traps>0</allow_traps>
                            <ssl_cert_file/>
                            <ssl_key_file/>
                            <ssl_key_password/>
                            <verify_peer>0</verify_peer>
                            <verify_host>0</verify_host>
                            <application_prototypes/>
                            <master_item/>
                        </item_prototype>
                        <item_prototype>
                            <name>{#SNMPVALUE} Humitity: Threshold - Max</name>
                            <type>1</type>
                            <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                            <snmp_oid>.1.3.6.1.4.1.318.1.1.10.4.2.5.1.19.{#SNMPINDEX}</snmp_oid>
                            <key>apc.enviro.sensor.module.humidity.threshold.max.[&quot;{#SNMPINDEX}&quot;]</key>
                            <delay>30s</delay>
                            <history>5d</history>
                            <trends>90d</trends>
                            <status>0</status>
                            <value_type>3</value_type>
                            <allowed_hosts/>
                            <units/>
                            <snmpv3_contextname/>
                            <snmpv3_securityname/>
                            <snmpv3_securitylevel>0</snmpv3_securitylevel>
                            <snmpv3_authprotocol>0</snmpv3_authprotocol>
                            <snmpv3_authpassphrase/>
                            <snmpv3_privprotocol>0</snmpv3_privprotocol>
                            <snmpv3_privpassphrase/>
                            <params/>
                            <ipmi_sensor/>
                            <authtype>0</authtype>
                            <username/>
                            <password/>
                            <publickey/>
                            <privatekey/>
                            <port>161</port>
                            <description/>
                            <inventory_link>0</inventory_link>
                            <applications>
                                <application>
                                    <name>Environment Monitor</name>
                                </application>
                            </applications>
                            <valuemap/>
                            <logtimefmt/>
                            <preprocessing/>
                            <jmx_endpoint/>
                            <timeout>3s</timeout>
                            <url/>
                            <query_fields/>
                            <posts/>
                            <status_codes>200</status_codes>
                            <follow_redirects>1</follow_redirects>
                            <post_type>0</post_type>
                            <http_proxy/>
                            <headers/>
                            <retrieve_mode>0</retrieve_mode>
                            <request_method>0</request_method>
                            <output_format>0</output_format>
                            <allow_traps>0</allow_traps>
                            <ssl_cert_file/>
                            <ssl_key_file/>
                            <ssl_key_password/>
                            <verify_peer>0</verify_peer>
                            <verify_host>0</verify_host>
                            <application_prototypes/>
                            <master_item/>
                        </item_prototype>
                        <item_prototype>
                            <name>{#SNMPVALUE} Humitity: Threshold - Min</name>
                            <type>1</type>
                            <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                            <snmp_oid>.1.3.6.1.4.1.318.1.1.10.4.2.5.1.22.{#SNMPINDEX}</snmp_oid>
                            <key>apc.enviro.sensor.module.humidity.threshold.min.[&quot;{#SNMPINDEX}&quot;]</key>
                            <delay>30s</delay>
                            <history>5d</history>
                            <trends>90d</trends>
                            <status>0</status>
                            <value_type>3</value_type>
                            <allowed_hosts/>
                            <units/>
                            <snmpv3_contextname/>
                            <snmpv3_securityname/>
                            <snmpv3_securitylevel>0</snmpv3_securitylevel>
                            <snmpv3_authprotocol>0</snmpv3_authprotocol>
                            <snmpv3_authpassphrase/>
                            <snmpv3_privprotocol>0</snmpv3_privprotocol>
                            <snmpv3_privpassphrase/>
                            <params/>
                            <ipmi_sensor/>
                            <authtype>0</authtype>
                            <username/>
                            <password/>
                            <publickey/>
                            <privatekey/>
                            <port>161</port>
                            <description/>
                            <inventory_link>0</inventory_link>
                            <applications>
                                <application>
                                    <name>Environment Monitor</name>
                                </application>
                            </applications>
                            <valuemap/>
                            <logtimefmt/>
                            <preprocessing/>
                            <jmx_endpoint/>
                            <timeout>3s</timeout>
                            <url/>
                            <query_fields/>
                            <posts/>
                            <status_codes>200</status_codes>
                            <follow_redirects>1</follow_redirects>
                            <post_type>0</post_type>
                            <http_proxy/>
                            <headers/>
                            <retrieve_mode>0</retrieve_mode>
                            <request_method>0</request_method>
                            <output_format>0</output_format>
                            <allow_traps>0</allow_traps>
                            <ssl_cert_file/>
                            <ssl_key_file/>
                            <ssl_key_password/>
                            <verify_peer>0</verify_peer>
                            <verify_host>0</verify_host>
                            <application_prototypes/>
                            <master_item/>
                        </item_prototype>
                        <item_prototype>
                            <name>{#SNMPVALUE} Humitity</name>
                            <type>1</type>
                            <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                            <snmp_oid>.1.3.6.1.4.1.318.1.1.10.4.2.3.1.6.{#SNMPINDEX}</snmp_oid>
                            <key>apc.enviro.sensor.module.humidity.value.[&quot;{#SNMPINDEX}&quot;]</key>
                            <delay>30s</delay>
                            <history>5d</history>
                            <trends>90d</trends>
                            <status>0</status>
                            <value_type>3</value_type>
                            <allowed_hosts/>
                            <units/>
                            <snmpv3_contextname/>
                            <snmpv3_securityname/>
                            <snmpv3_securitylevel>0</snmpv3_securitylevel>
                            <snmpv3_authprotocol>0</snmpv3_authprotocol>
                            <snmpv3_authpassphrase/>
                            <snmpv3_privprotocol>0</snmpv3_privprotocol>
                            <snmpv3_privpassphrase/>
                            <params/>
                            <ipmi_sensor/>
                            <authtype>0</authtype>
                            <username/>
                            <password/>
                            <publickey/>
                            <privatekey/>
                            <port>161</port>
                            <description/>
                            <inventory_link>0</inventory_link>
                            <applications>
                                <application>
                                    <name>Environment Monitor</name>
                                </application>
                            </applications>
                            <valuemap/>
                            <logtimefmt/>
                            <preprocessing/>
                            <jmx_endpoint/>
                            <timeout>3s</timeout>
                            <url/>
                            <query_fields/>
                            <posts/>
                            <status_codes>200</status_codes>
                            <follow_redirects>1</follow_redirects>
                            <post_type>0</post_type>
                            <http_proxy/>
                            <headers/>
                            <retrieve_mode>0</retrieve_mode>
                            <request_method>0</request_method>
                            <output_format>0</output_format>
                            <allow_traps>0</allow_traps>
                            <ssl_cert_file/>
                            <ssl_key_file/>
                            <ssl_key_password/>
                            <verify_peer>0</verify_peer>
                            <verify_host>0</verify_host>
                            <application_prototypes/>
                            <master_item/>
                        </item_prototype>
                        <item_prototype>
                            <name>{#SNMPVALUE} Temperature: Threshold - High</name>
                            <type>1</type>
                            <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                            <snmp_oid>.1.3.6.1.4.1.318.1.1.10.4.2.5.1.7.{#SNMPINDEX}</snmp_oid>
                            <key>apc.enviro.sensor.module.temperature.threshold.high.[&quot;{#SNMPINDEX}&quot;]</key>
                            <delay>30s</delay>
                            <history>5d</history>
                            <trends>90d</trends>
                            <status>0</status>
                            <value_type>3</value_type>
                            <allowed_hosts/>
                            <units/>
                            <snmpv3_contextname/>
                            <snmpv3_securityname/>
                            <snmpv3_securitylevel>0</snmpv3_securitylevel>
                            <snmpv3_authprotocol>0</snmpv3_authprotocol>
                            <snmpv3_authpassphrase/>
                            <snmpv3_privprotocol>0</snmpv3_privprotocol>
                            <snmpv3_privpassphrase/>
                            <params/>
                            <ipmi_sensor/>
                            <authtype>0</authtype>
                            <username/>
                            <password/>
                            <publickey/>
                            <privatekey/>
                            <port>161</port>
                            <description/>
                            <inventory_link>0</inventory_link>
                            <applications>
                                <application>
                                    <name>Environment Monitor</name>
                                </application>
                            </applications>
                            <valuemap/>
                            <logtimefmt/>
                            <preprocessing/>
                            <jmx_endpoint/>
                            <timeout>3s</timeout>
                            <url/>
                            <query_fields/>
                            <posts/>
                            <status_codes>200</status_codes>
                            <follow_redirects>1</follow_redirects>
                            <post_type>0</post_type>
                            <http_proxy/>
                            <headers/>
                            <retrieve_mode>0</retrieve_mode>
                            <request_method>0</request_method>
                            <output_format>0</output_format>
                            <allow_traps>0</allow_traps>
                            <ssl_cert_file/>
                            <ssl_key_file/>
                            <ssl_key_password/>
                            <verify_peer>0</verify_peer>
                            <verify_host>0</verify_host>
                            <application_prototypes/>
                            <master_item/>
                        </item_prototype>
                        <item_prototype>
                            <name>{#SNMPVALUE} Temperature: Threshold - Hysteresis</name>
                            <type>1</type>
                            <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                            <snmp_oid>.1.3.6.1.4.1.318.1.1.10.4.2.5.1.10.{#SNMPINDEX}</snmp_oid>
                            <key>apc.enviro.sensor.module.temperature.threshold.hysteresis.[&quot;{#SNMPINDEX}&quot;]</key>
                            <delay>30s</delay>
                            <history>5d</history>
                            <trends>90d</trends>
                            <status>0</status>
                            <value_type>3</value_type>
                            <allowed_hosts/>
                            <units/>
                            <snmpv3_contextname/>
                            <snmpv3_securityname/>
                            <snmpv3_securitylevel>0</snmpv3_securitylevel>
                            <snmpv3_authprotocol>0</snmpv3_authprotocol>
                            <snmpv3_authpassphrase/>
                            <snmpv3_privprotocol>0</snmpv3_privprotocol>
                            <snmpv3_privpassphrase/>
                            <params/>
                            <ipmi_sensor/>
                            <authtype>0</authtype>
                            <username/>
                            <password/>
                            <publickey/>
                            <privatekey/>
                            <port>161</port>
                            <description/>
                            <inventory_link>0</inventory_link>
                            <applications>
                                <application>
                                    <name>Environment Monitor</name>
                                </application>
                            </applications>
                            <valuemap/>
                            <logtimefmt/>
                            <preprocessing/>
                            <jmx_endpoint/>
                            <timeout>3s</timeout>
                            <url/>
                            <query_fields/>
                            <posts/>
                            <status_codes>200</status_codes>
                            <follow_redirects>1</follow_redirects>
                            <post_type>0</post_type>
                            <http_proxy/>
                            <headers/>
                            <retrieve_mode>0</retrieve_mode>
                            <request_method>0</request_method>
                            <output_format>0</output_format>
                            <allow_traps>0</allow_traps>
                            <ssl_cert_file/>
                            <ssl_key_file/>
                            <ssl_key_password/>
                            <verify_peer>0</verify_peer>
                            <verify_host>0</verify_host>
                            <application_prototypes/>
                            <master_item/>
                        </item_prototype>
                        <item_prototype>
                            <name>{#SNMPVALUE} Temperature: Threshold - Long Term Decreasing Rate Time</name>
                            <type>1</type>
                            <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                            <snmp_oid>.1.3.6.1.4.1.318.1.1.10.4.2.5.1.16.{#SNMPINDEX}</snmp_oid>
                            <key>apc.enviro.sensor.module.temperature.threshold.long.descreasing.time.[&quot;{#SNMPINDEX}&quot;]</key>
                            <delay>30s</delay>
                            <history>5d</history>
                            <trends>90d</trends>
                            <status>0</status>
                            <value_type>3</value_type>
                            <allowed_hosts/>
                            <units/>
                            <snmpv3_contextname/>
                            <snmpv3_securityname/>
                            <snmpv3_securitylevel>0</snmpv3_securitylevel>
                            <snmpv3_authprotocol>0</snmpv3_authprotocol>
                            <snmpv3_authpassphrase/>
                            <snmpv3_privprotocol>0</snmpv3_privprotocol>
                            <snmpv3_privpassphrase/>
                            <params/>
                            <ipmi_sensor/>
                            <authtype>0</authtype>
                            <username/>
                            <password/>
                            <publickey/>
                            <privatekey/>
                            <port>161</port>
                            <description/>
                            <inventory_link>0</inventory_link>
                            <applications>
                                <application>
                                    <name>Environment Monitor</name>
                                </application>
                            </applications>
                            <valuemap/>
                            <logtimefmt/>
                            <preprocessing/>
                            <jmx_endpoint/>
                            <timeout>3s</timeout>
                            <url/>
                            <query_fields/>
                            <posts/>
                            <status_codes>200</status_codes>
                            <follow_redirects>1</follow_redirects>
                            <post_type>0</post_type>
                            <http_proxy/>
                            <headers/>
                            <retrieve_mode>0</retrieve_mode>
                            <request_method>0</request_method>
                            <output_format>0</output_format>
                            <allow_traps>0</allow_traps>
                            <ssl_cert_file/>
                            <ssl_key_file/>
                            <ssl_key_password/>
                            <verify_peer>0</verify_peer>
                            <verify_host>0</verify_host>
                            <application_prototypes/>
                            <master_item/>
                        </item_prototype>
                        <item_prototype>
                            <name>{#SNMPVALUE} Temperature: Threshold - Long Term Decreasing Rate Value</name>
                            <type>1</type>
                            <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                            <snmp_oid>.1.3.6.1.4.1.318.1.1.10.4.2.5.1.15.{#SNMPINDEX}</snmp_oid>
                            <key>apc.enviro.sensor.module.temperature.threshold.long.descreasing.value.[&quot;{#SNMPINDEX}&quot;]</key>
                            <delay>30s</delay>
                            <history>5d</history>
                            <trends>90d</trends>
                            <status>0</status>
                            <value_type>3</value_type>
                            <allowed_hosts/>
                            <units/>
                            <snmpv3_contextname/>
                            <snmpv3_securityname/>
                            <snmpv3_securitylevel>0</snmpv3_securitylevel>
                            <snmpv3_authprotocol>0</snmpv3_authprotocol>
                            <snmpv3_authpassphrase/>
                            <snmpv3_privprotocol>0</snmpv3_privprotocol>
                            <snmpv3_privpassphrase/>
                            <params/>
                            <ipmi_sensor/>
                            <authtype>0</authtype>
                            <username/>
                            <password/>
                            <publickey/>
                            <privatekey/>
                            <port>161</port>
                            <description/>
                            <inventory_link>0</inventory_link>
                            <applications>
                                <application>
                                    <name>Environment Monitor</name>
                                </application>
                            </applications>
                            <valuemap/>
                            <logtimefmt/>
                            <preprocessing/>
                            <jmx_endpoint/>
                            <timeout>3s</timeout>
                            <url/>
                            <query_fields/>
                            <posts/>
                            <status_codes>200</status_codes>
                            <follow_redirects>1</follow_redirects>
                            <post_type>0</post_type>
                            <http_proxy/>
                            <headers/>
                            <retrieve_mode>0</retrieve_mode>
                            <request_method>0</request_method>
                            <output_format>0</output_format>
                            <allow_traps>0</allow_traps>
                            <ssl_cert_file/>
                            <ssl_key_file/>
                            <ssl_key_password/>
                            <verify_peer>0</verify_peer>
                            <verify_host>0</verify_host>
                            <application_prototypes/>
                            <master_item/>
                        </item_prototype>
                        <item_prototype>
                            <name>{#SNMPVALUE} Temperature: Threshold - Long Term Increasing Rate Time</name>
                            <type>1</type>
                            <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                            <snmp_oid>.1.3.6.1.4.1.318.1.1.10.4.2.5.1.18.{#SNMPINDEX}</snmp_oid>
                            <key>apc.enviro.sensor.module.temperature.threshold.long.increasing.time.[&quot;{#SNMPINDEX}&quot;]</key>
                            <delay>30s</delay>
                            <history>5d</history>
                            <trends>90d</trends>
                            <status>0</status>
                            <value_type>3</value_type>
                            <allowed_hosts/>
                            <units/>
                            <snmpv3_contextname/>
                            <snmpv3_securityname/>
                            <snmpv3_securitylevel>0</snmpv3_securitylevel>
                            <snmpv3_authprotocol>0</snmpv3_authprotocol>
                            <snmpv3_authpassphrase/>
                            <snmpv3_privprotocol>0</snmpv3_privprotocol>
                            <snmpv3_privpassphrase/>
                            <params/>
                            <ipmi_sensor/>
                            <authtype>0</authtype>
                            <username/>
                            <password/>
                            <publickey/>
                            <privatekey/>
                            <port>161</port>
                            <description/>
                            <inventory_link>0</inventory_link>
                            <applications>
                                <application>
                                    <name>Environment Monitor</name>
                                </application>
                            </applications>
                            <valuemap/>
                            <logtimefmt/>
                            <preprocessing/>
                            <jmx_endpoint/>
                            <timeout>3s</timeout>
                            <url/>
                            <query_fields/>
                            <posts/>
                            <status_codes>200</status_codes>
                            <follow_redirects>1</follow_redirects>
                            <post_type>0</post_type>
                            <http_proxy/>
                            <headers/>
                            <retrieve_mode>0</retrieve_mode>
                            <request_method>0</request_method>
                            <output_format>0</output_format>
                            <allow_traps>0</allow_traps>
                            <ssl_cert_file/>
                            <ssl_key_file/>
                            <ssl_key_password/>
                            <verify_peer>0</verify_peer>
                            <verify_host>0</verify_host>
                            <application_prototypes/>
                            <master_item/>
                        </item_prototype>
                        <item_prototype>
                            <name>{#SNMPVALUE} Temperature: Threshold - Long Term Increasing Rate Value</name>
                            <type>1</type>
                            <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                            <snmp_oid>.1.3.6.1.4.1.318.1.1.10.4.2.5.1.17.{#SNMPINDEX}</snmp_oid>
                            <key>apc.enviro.sensor.module.temperature.threshold.long.increasing.value.[&quot;{#SNMPINDEX}&quot;]</key>
                            <delay>30s</delay>
                            <history>5d</history>
                            <trends>90d</trends>
                            <status>0</status>
                            <value_type>3</value_type>
                            <allowed_hosts/>
                            <units/>
                            <snmpv3_contextname/>
                            <snmpv3_securityname/>
                            <snmpv3_securitylevel>0</snmpv3_securitylevel>
                            <snmpv3_authprotocol>0</snmpv3_authprotocol>
                            <snmpv3_authpassphrase/>
                            <snmpv3_privprotocol>0</snmpv3_privprotocol>
                            <snmpv3_privpassphrase/>
                            <params/>
                            <ipmi_sensor/>
                            <authtype>0</authtype>
                            <username/>
                            <password/>
                            <publickey/>
                            <privatekey/>
                            <port>161</port>
                            <description/>
                            <inventory_link>0</inventory_link>
                            <applications>
                                <application>
                                    <name>Environment Monitor</name>
                                </application>
                            </applications>
                            <valuemap/>
                            <logtimefmt/>
                            <preprocessing/>
                            <jmx_endpoint/>
                            <timeout>3s</timeout>
                            <url/>
                            <query_fields/>
                            <posts/>
                            <status_codes>200</status_codes>
                            <follow_redirects>1</follow_redirects>
                            <post_type>0</post_type>
                            <http_proxy/>
                            <headers/>
                            <retrieve_mode>0</retrieve_mode>
                            <request_method>0</request_method>
                            <output_format>0</output_format>
                            <allow_traps>0</allow_traps>
                            <ssl_cert_file/>
                            <ssl_key_file/>
                            <ssl_key_password/>
                            <verify_peer>0</verify_peer>
                            <verify_host>0</verify_host>
                            <application_prototypes/>
                            <master_item/>
                        </item_prototype>
                        <item_prototype>
                            <name>{#SNMPVALUE} Temperature: Threshold - Low</name>
                            <type>1</type>
                            <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                            <snmp_oid>.1.3.6.1.4.1.318.1.1.10.4.2.5.1.8.{#SNMPINDEX}</snmp_oid>
                            <key>apc.enviro.sensor.module.temperature.threshold.low.[&quot;{#SNMPINDEX}&quot;]</key>
                            <delay>30s</delay>
                            <history>5d</history>
                            <trends>90d</trends>
                            <status>0</status>
                            <value_type>3</value_type>
                            <allowed_hosts/>
                            <units/>
                            <snmpv3_contextname/>
                            <snmpv3_securityname/>
                            <snmpv3_securitylevel>0</snmpv3_securitylevel>
                            <snmpv3_authprotocol>0</snmpv3_authprotocol>
                            <snmpv3_authpassphrase/>
                            <snmpv3_privprotocol>0</snmpv3_privprotocol>
                            <snmpv3_privpassphrase/>
                            <params/>
                            <ipmi_sensor/>
                            <authtype>0</authtype>
                            <username/>
                            <password/>
                            <publickey/>
                            <privatekey/>
                            <port>161</port>
                            <description/>
                            <inventory_link>0</inventory_link>
                            <applications>
                                <application>
                                    <name>Environment Monitor</name>
                                </application>
                            </applications>
                            <valuemap/>
                            <logtimefmt/>
                            <preprocessing/>
                            <jmx_endpoint/>
                            <timeout>3s</timeout>
                            <url/>
                            <query_fields/>
                            <posts/>
                            <status_codes>200</status_codes>
                            <follow_redirects>1</follow_redirects>
                            <post_type>0</post_type>
                            <http_proxy/>
                            <headers/>
                            <retrieve_mode>0</retrieve_mode>
                            <request_method>0</request_method>
                            <output_format>0</output_format>
                            <allow_traps>0</allow_traps>
                            <ssl_cert_file/>
                            <ssl_key_file/>
                            <ssl_key_password/>
                            <verify_peer>0</verify_peer>
                            <verify_host>0</verify_host>
                            <application_prototypes/>
                            <master_item/>
                        </item_prototype>
                        <item_prototype>
                            <name>{#SNMPVALUE} Temperature: Threshold - Max</name>
                            <type>1</type>
                            <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                            <snmp_oid>.1.3.6.1.4.1.318.1.1.10.4.2.5.1.6.{#SNMPINDEX}</snmp_oid>
                            <key>apc.enviro.sensor.module.temperature.threshold.max.[&quot;{#SNMPINDEX}&quot;]</key>
                            <delay>30s</delay>
                            <history>5d</history>
                            <trends>90d</trends>
                            <status>0</status>
                            <value_type>3</value_type>
                            <allowed_hosts/>
                            <units/>
                            <snmpv3_contextname/>
                            <snmpv3_securityname/>
                            <snmpv3_securitylevel>0</snmpv3_securitylevel>
                            <snmpv3_authprotocol>0</snmpv3_authprotocol>
                            <snmpv3_authpassphrase/>
                            <snmpv3_privprotocol>0</snmpv3_privprotocol>
                            <snmpv3_privpassphrase/>
                            <params/>
                            <ipmi_sensor/>
                            <authtype>0</authtype>
                            <username/>
                            <password/>
                            <publickey/>
                            <privatekey/>
                            <port>161</port>
                            <description/>
                            <inventory_link>0</inventory_link>
                            <applications>
                                <application>
                                    <name>Environment Monitor</name>
                                </application>
                            </applications>
                            <valuemap/>
                            <logtimefmt/>
                            <preprocessing/>
                            <jmx_endpoint/>
                            <timeout>3s</timeout>
                            <url/>
                            <query_fields/>
                            <posts/>
                            <status_codes>200</status_codes>
                            <follow_redirects>1</follow_redirects>
                            <post_type>0</post_type>
                            <http_proxy/>
                            <headers/>
                            <retrieve_mode>0</retrieve_mode>
                            <request_method>0</request_method>
                            <output_format>0</output_format>
                            <allow_traps>0</allow_traps>
                            <ssl_cert_file/>
                            <ssl_key_file/>
                            <ssl_key_password/>
                            <verify_peer>0</verify_peer>
                            <verify_host>0</verify_host>
                            <application_prototypes/>
                            <master_item/>
                        </item_prototype>
                        <item_prototype>
                            <name>{#SNMPVALUE} Temperature: Threshold - Min</name>
                            <type>1</type>
                            <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                            <snmp_oid>.1.3.6.1.4.1.318.1.1.10.4.2.5.1.9.{#SNMPINDEX}</snmp_oid>
                            <key>apc.enviro.sensor.module.temperature.threshold.min.[&quot;{#SNMPINDEX}&quot;]</key>
                            <delay>30s</delay>
                            <history>5d</history>
                            <trends>90d</trends>
                            <status>0</status>
                            <value_type>3</value_type>
                            <allowed_hosts/>
                            <units/>
                            <snmpv3_contextname/>
                            <snmpv3_securityname/>
                            <snmpv3_securitylevel>0</snmpv3_securitylevel>
                            <snmpv3_authprotocol>0</snmpv3_authprotocol>
                            <snmpv3_authpassphrase/>
                            <snmpv3_privprotocol>0</snmpv3_privprotocol>
                            <snmpv3_privpassphrase/>
                            <params/>
                            <ipmi_sensor/>
                            <authtype>0</authtype>
                            <username/>
                            <password/>
                            <publickey/>
                            <privatekey/>
                            <port>161</port>
                            <description/>
                            <inventory_link>0</inventory_link>
                            <applications>
                                <application>
                                    <name>Environment Monitor</name>
                                </application>
                            </applications>
                            <valuemap/>
                            <logtimefmt/>
                            <preprocessing/>
                            <jmx_endpoint/>
                            <timeout>3s</timeout>
                            <url/>
                            <query_fields/>
                            <posts/>
                            <status_codes>200</status_codes>
                            <follow_redirects>1</follow_redirects>
                            <post_type>0</post_type>
                            <http_proxy/>
                            <headers/>
                            <retrieve_mode>0</retrieve_mode>
                            <request_method>0</request_method>
                            <output_format>0</output_format>
                            <allow_traps>0</allow_traps>
                            <ssl_cert_file/>
                            <ssl_key_file/>
                            <ssl_key_password/>
                            <verify_peer>0</verify_peer>
                            <verify_host>0</verify_host>
                            <application_prototypes/>
                            <master_item/>
                        </item_prototype>
                        <item_prototype>
                            <name>{#SNMPVALUE} Temperature: Threshold - Short Term Decreasing Rate Time</name>
                            <type>1</type>
                            <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                            <snmp_oid>.1.3.6.1.4.1.318.1.1.10.4.2.5.1.12.{#SNMPINDEX}</snmp_oid>
                            <key>apc.enviro.sensor.module.temperature.threshold.short.descreasing.time.[&quot;{#SNMPINDEX}&quot;]</key>
                            <delay>30s</delay>
                            <history>5d</history>
                            <trends>90d</trends>
                            <status>0</status>
                            <value_type>3</value_type>
                            <allowed_hosts/>
                            <units/>
                            <snmpv3_contextname/>
                            <snmpv3_securityname/>
                            <snmpv3_securitylevel>0</snmpv3_securitylevel>
                            <snmpv3_authprotocol>0</snmpv3_authprotocol>
                            <snmpv3_authpassphrase/>
                            <snmpv3_privprotocol>0</snmpv3_privprotocol>
                            <snmpv3_privpassphrase/>
                            <params/>
                            <ipmi_sensor/>
                            <authtype>0</authtype>
                            <username/>
                            <password/>
                            <publickey/>
                            <privatekey/>
                            <port>161</port>
                            <description/>
                            <inventory_link>0</inventory_link>
                            <applications>
                                <application>
                                    <name>Environment Monitor</name>
                                </application>
                            </applications>
                            <valuemap/>
                            <logtimefmt/>
                            <preprocessing/>
                            <jmx_endpoint/>
                            <timeout>3s</timeout>
                            <url/>
                            <query_fields/>
                            <posts/>
                            <status_codes>200</status_codes>
                            <follow_redirects>1</follow_redirects>
                            <post_type>0</post_type>
                            <http_proxy/>
                            <headers/>
                            <retrieve_mode>0</retrieve_mode>
                            <request_method>0</request_method>
                            <output_format>0</output_format>
                            <allow_traps>0</allow_traps>
                            <ssl_cert_file/>
                            <ssl_key_file/>
                            <ssl_key_password/>
                            <verify_peer>0</verify_peer>
                            <verify_host>0</verify_host>
                            <application_prototypes/>
                            <master_item/>
                        </item_prototype>
                        <item_prototype>
                            <name>{#SNMPVALUE} Temperature: Threshold - Short Term Decreasing Rate Value</name>
                            <type>1</type>
                            <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                            <snmp_oid>.1.3.6.1.4.1.318.1.1.10.4.2.5.1.11.{#SNMPINDEX}</snmp_oid>
                            <key>apc.enviro.sensor.module.temperature.threshold.short.descreasing.value.[&quot;{#SNMPINDEX}&quot;]</key>
                            <delay>30s</delay>
                            <history>5d</history>
                            <trends>90d</trends>
                            <status>0</status>
                            <value_type>3</value_type>
                            <allowed_hosts/>
                            <units/>
                            <snmpv3_contextname/>
                            <snmpv3_securityname/>
                            <snmpv3_securitylevel>0</snmpv3_securitylevel>
                            <snmpv3_authprotocol>0</snmpv3_authprotocol>
                            <snmpv3_authpassphrase/>
                            <snmpv3_privprotocol>0</snmpv3_privprotocol>
                            <snmpv3_privpassphrase/>
                            <params/>
                            <ipmi_sensor/>
                            <authtype>0</authtype>
                            <username/>
                            <password/>
                            <publickey/>
                            <privatekey/>
                            <port>161</port>
                            <description/>
                            <inventory_link>0</inventory_link>
                            <applications>
                                <application>
                                    <name>Environment Monitor</name>
                                </application>
                            </applications>
                            <valuemap/>
                            <logtimefmt/>
                            <preprocessing/>
                            <jmx_endpoint/>
                            <timeout>3s</timeout>
                            <url/>
                            <query_fields/>
                            <posts/>
                            <status_codes>200</status_codes>
                            <follow_redirects>1</follow_redirects>
                            <post_type>0</post_type>
                            <http_proxy/>
                            <headers/>
                            <retrieve_mode>0</retrieve_mode>
                            <request_method>0</request_method>
                            <output_format>0</output_format>
                            <allow_traps>0</allow_traps>
                            <ssl_cert_file/>
                            <ssl_key_file/>
                            <ssl_key_password/>
                            <verify_peer>0</verify_peer>
                            <verify_host>0</verify_host>
                            <application_prototypes/>
                            <master_item/>
                        </item_prototype>
                        <item_prototype>
                            <name>{#SNMPVALUE} Temperature: Threshold - Short Term Increasing Rate Time</name>
                            <type>1</type>
                            <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                            <snmp_oid>.1.3.6.1.4.1.318.1.1.10.4.2.5.1.14.{#SNMPINDEX}</snmp_oid>
                            <key>apc.enviro.sensor.module.temperature.threshold.short.increasing.time.[&quot;{#SNMPINDEX}&quot;]</key>
                            <delay>30s</delay>
                            <history>5d</history>
                            <trends>90d</trends>
                            <status>0</status>
                            <value_type>3</value_type>
                            <allowed_hosts/>
                            <units/>
                            <snmpv3_contextname/>
                            <snmpv3_securityname/>
                            <snmpv3_securitylevel>0</snmpv3_securitylevel>
                            <snmpv3_authprotocol>0</snmpv3_authprotocol>
                            <snmpv3_authpassphrase/>
                            <snmpv3_privprotocol>0</snmpv3_privprotocol>
                            <snmpv3_privpassphrase/>
                            <params/>
                            <ipmi_sensor/>
                            <authtype>0</authtype>
                            <username/>
                            <password/>
                            <publickey/>
                            <privatekey/>
                            <port>161</port>
                            <description/>
                            <inventory_link>0</inventory_link>
                            <applications>
                                <application>
                                    <name>Environment Monitor</name>
                                </application>
                            </applications>
                            <valuemap/>
                            <logtimefmt/>
                            <preprocessing/>
                            <jmx_endpoint/>
                            <timeout>3s</timeout>
                            <url/>
                            <query_fields/>
                            <posts/>
                            <status_codes>200</status_codes>
                            <follow_redirects>1</follow_redirects>
                            <post_type>0</post_type>
                            <http_proxy/>
                            <headers/>
                            <retrieve_mode>0</retrieve_mode>
                            <request_method>0</request_method>
                            <output_format>0</output_format>
                            <allow_traps>0</allow_traps>
                            <ssl_cert_file/>
                            <ssl_key_file/>
                            <ssl_key_password/>
                            <verify_peer>0</verify_peer>
                            <verify_host>0</verify_host>
                            <application_prototypes/>
                            <master_item/>
                        </item_prototype>
                        <item_prototype>
                            <name>{#SNMPVALUE} Temperature: Threshold - Short Term Increasing Rate Value</name>
                            <type>1</type>
                            <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                            <snmp_oid>.1.3.6.1.4.1.318.1.1.10.4.2.5.1.13.{#SNMPINDEX}</snmp_oid>
                            <key>apc.enviro.sensor.module.temperature.threshold.short.increasing.value.[&quot;{#SNMPINDEX}&quot;]</key>
                            <delay>30s</delay>
                            <history>5d</history>
                            <trends>90d</trends>
                            <status>0</status>
                            <value_type>3</value_type>
                            <allowed_hosts/>
                            <units/>
                            <snmpv3_contextname/>
                            <snmpv3_securityname/>
                            <snmpv3_securitylevel>0</snmpv3_securitylevel>
                            <snmpv3_authprotocol>0</snmpv3_authprotocol>
                            <snmpv3_authpassphrase/>
                            <snmpv3_privprotocol>0</snmpv3_privprotocol>
                            <snmpv3_privpassphrase/>
                            <params/>
                            <ipmi_sensor/>
                            <authtype>0</authtype>
                            <username/>
                            <password/>
                            <publickey/>
                            <privatekey/>
                            <port>161</port>
                            <description/>
                            <inventory_link>0</inventory_link>
                            <applications>
                                <application>
                                    <name>Environment Monitor</name>
                                </application>
                            </applications>
                            <valuemap/>
                            <logtimefmt/>
                            <preprocessing/>
                            <jmx_endpoint/>
                            <timeout>3s</timeout>
                            <url/>
                            <query_fields/>
                            <posts/>
                            <status_codes>200</status_codes>
                            <follow_redirects>1</follow_redirects>
                            <post_type>0</post_type>
                            <http_proxy/>
                            <headers/>
                            <retrieve_mode>0</retrieve_mode>
                            <request_method>0</request_method>
                            <output_format>0</output_format>
                            <allow_traps>0</allow_traps>
                            <ssl_cert_file/>
                            <ssl_key_file/>
                            <ssl_key_password/>
                            <verify_peer>0</verify_peer>
                            <verify_host>0</verify_host>
                            <application_prototypes/>
                            <master_item/>
                        </item_prototype>
                        <item_prototype>
                            <name>{#SNMPVALUE} Temperature</name>
                            <type>1</type>
                            <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                            <snmp_oid>.1.3.6.1.4.1.318.1.1.10.4.2.3.1.5.{#SNMPINDEX}</snmp_oid>
                            <key>apc.enviro.sensor.module.temperature.value.[&quot;{#SNMPINDEX}&quot;]</key>
                            <delay>30s</delay>
                            <history>5d</history>
                            <trends>90d</trends>
                            <status>0</status>
                            <value_type>3</value_type>
                            <allowed_hosts/>
                            <units/>
                            <snmpv3_contextname/>
                            <snmpv3_securityname/>
                            <snmpv3_securitylevel>0</snmpv3_securitylevel>
                            <snmpv3_authprotocol>0</snmpv3_authprotocol>
                            <snmpv3_authpassphrase/>
                            <snmpv3_privprotocol>0</snmpv3_privprotocol>
                            <snmpv3_privpassphrase/>
                            <params/>
                            <ipmi_sensor/>
                            <authtype>0</authtype>
                            <username/>
                            <password/>
                            <publickey/>
                            <privatekey/>
                            <port>161</port>
                            <description/>
                            <inventory_link>0</inventory_link>
                            <applications>
                                <application>
                                    <name>Environment Monitor</name>
                                </application>
                            </applications>
                            <valuemap/>
                            <logtimefmt/>
                            <preprocessing/>
                            <jmx_endpoint/>
                            <timeout>3s</timeout>
                            <url/>
                            <query_fields/>
                            <posts/>
                            <status_codes>200</status_codes>
                            <follow_redirects>1</follow_redirects>
                            <post_type>0</post_type>
                            <http_proxy/>
                            <headers/>
                            <retrieve_mode>0</retrieve_mode>
                            <request_method>0</request_method>
                            <output_format>0</output_format>
                            <allow_traps>0</allow_traps>
                            <ssl_cert_file/>
                            <ssl_key_file/>
                            <ssl_key_password/>
                            <verify_peer>0</verify_peer>
                            <verify_host>0</verify_host>
                            <application_prototypes/>
                            <master_item/>
                        </item_prototype>
                    </item_prototypes>
                    <trigger_prototypes>
                        <trigger_prototype>
                            <expression>({Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.value.[&quot;{#SNMPINDEX}&quot;].last()}&lt;={Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.low.[&quot;{#SNMPINDEX}&quot;].last()})</expression>
                            <recovery_mode>1</recovery_mode>
                            <recovery_expression>({Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.value.[&quot;{#SNMPINDEX}&quot;].last()}&gt;=({Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.low.[&quot;{#SNMPINDEX}&quot;].last()}+{Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.hysteresis.[&quot;{#SNMPINDEX}&quot;].last()}))</recovery_expression>
                            <name>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &lt; Low Threshold</name>
                            <correlation_mode>0</correlation_mode>
                            <correlation_tag/>
                            <url/>
                            <status>0</status>
                            <priority>1</priority>
                            <description/>
                            <type>0</type>
                            <manual_close>1</manual_close>
                            <dependencies>
                                <dependency>
                                    <name>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &lt; Min Threshold</name>
                                    <expression>({Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.value.[&quot;{#SNMPINDEX}&quot;].last()}&lt;={Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.min.[&quot;{#SNMPINDEX}&quot;].last()})</expression>
                                    <recovery_expression>({Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.value.[&quot;{#SNMPINDEX}&quot;].last()}&gt;=({Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.min.[&quot;{#SNMPINDEX}&quot;].last()}+{Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.hysteresis.[&quot;{#SNMPINDEX}&quot;].last()}))</recovery_expression>
                                </dependency>
                            </dependencies>
                            <tags/>
                        </trigger_prototype>
                        <trigger_prototype>
                            <expression>({Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.value.[&quot;{#SNMPINDEX}&quot;].last()}&lt;={Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.min.[&quot;{#SNMPINDEX}&quot;].last()})</expression>
                            <recovery_mode>1</recovery_mode>
                            <recovery_expression>({Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.value.[&quot;{#SNMPINDEX}&quot;].last()}&gt;=({Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.min.[&quot;{#SNMPINDEX}&quot;].last()}+{Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.hysteresis.[&quot;{#SNMPINDEX}&quot;].last()}))</recovery_expression>
                            <name>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &lt; Min Threshold</name>
                            <correlation_mode>0</correlation_mode>
                            <correlation_tag/>
                            <url/>
                            <status>0</status>
                            <priority>1</priority>
                            <description/>
                            <type>0</type>
                            <manual_close>1</manual_close>
                            <dependencies/>
                            <tags/>
                        </trigger_prototype>
                        <trigger_prototype>
                            <expression>({Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.value.[&quot;{#SNMPINDEX}&quot;].last()}&gt;={Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.high.[&quot;{#SNMPINDEX}&quot;].last()})</expression>
                            <recovery_mode>1</recovery_mode>
                            <recovery_expression>({Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.value.[&quot;{#SNMPINDEX}&quot;].last()}&lt;=({Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.high.[&quot;{#SNMPINDEX}&quot;].last()}-{Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.hysteresis.[&quot;{#SNMPINDEX}&quot;].last()}))</recovery_expression>
                            <name>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &gt; High Threshold</name>
                            <correlation_mode>0</correlation_mode>
                            <correlation_tag/>
                            <url/>
                            <status>0</status>
                            <priority>2</priority>
                            <description/>
                            <type>0</type>
                            <manual_close>1</manual_close>
                            <dependencies>
                                <dependency>
                                    <name>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &gt; Max Threshold</name>
                                    <expression>({Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.value.[&quot;{#SNMPINDEX}&quot;].last()}&gt;={Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.max.[&quot;{#SNMPINDEX}&quot;].last()})</expression>
                                    <recovery_expression>({Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.value.[&quot;{#SNMPINDEX}&quot;].last()}&lt;=({Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.max.[&quot;{#SNMPINDEX}&quot;].last()}-{Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.hysteresis.[&quot;{#SNMPINDEX}&quot;].last()}))</recovery_expression>
                                </dependency>
                            </dependencies>
                            <tags/>
                        </trigger_prototype>
                        <trigger_prototype>
                            <expression>({Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.value.[&quot;{#SNMPINDEX}&quot;].last()}&gt;={Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.max.[&quot;{#SNMPINDEX}&quot;].last()})</expression>
                            <recovery_mode>1</recovery_mode>
                            <recovery_expression>({Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.value.[&quot;{#SNMPINDEX}&quot;].last()}&lt;=({Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.max.[&quot;{#SNMPINDEX}&quot;].last()}-{Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.humidity.threshold.hysteresis.[&quot;{#SNMPINDEX}&quot;].last()}))</recovery_expression>
                            <name>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &gt; Max Threshold</name>
                            <correlation_mode>0</correlation_mode>
                            <correlation_tag/>
                            <url/>
                            <status>0</status>
                            <priority>5</priority>
                            <description/>
                            <type>0</type>
                            <manual_close>1</manual_close>
                            <dependencies/>
                            <tags/>
                        </trigger_prototype>
                        <trigger_prototype>
                            <expression>({Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.value.[&quot;{#SNMPINDEX}&quot;].last()}&lt;={Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.low.[&quot;{#SNMPINDEX}&quot;].last()})</expression>
                            <recovery_mode>1</recovery_mode>
                            <recovery_expression>({Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.value.[&quot;{#SNMPINDEX}&quot;].last()}&gt;=({Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.low.[&quot;{#SNMPINDEX}&quot;].last()}+{Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.hysteresis.[&quot;{#SNMPINDEX}&quot;].last()}))</recovery_expression>
                            <name>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &lt; Low Threshold</name>
                            <correlation_mode>0</correlation_mode>
                            <correlation_tag/>
                            <url/>
                            <status>0</status>
                            <priority>1</priority>
                            <description/>
                            <type>0</type>
                            <manual_close>1</manual_close>
                            <dependencies>
                                <dependency>
                                    <name>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &lt; Min Threshold</name>
                                    <expression>({Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.value.[&quot;{#SNMPINDEX}&quot;].last()}&lt;={Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.min.[&quot;{#SNMPINDEX}&quot;].last()})</expression>
                                    <recovery_expression>({Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.value.[&quot;{#SNMPINDEX}&quot;].last()}&gt;=({Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.min.[&quot;{#SNMPINDEX}&quot;].last()}+{Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.hysteresis.[&quot;{#SNMPINDEX}&quot;].last()}))</recovery_expression>
                                </dependency>
                            </dependencies>
                            <tags/>
                        </trigger_prototype>
                        <trigger_prototype>
                            <expression>({Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.value.[&quot;{#SNMPINDEX}&quot;].last()}&lt;={Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.min.[&quot;{#SNMPINDEX}&quot;].last()})</expression>
                            <recovery_mode>1</recovery_mode>
                            <recovery_expression>({Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.value.[&quot;{#SNMPINDEX}&quot;].last()}&gt;=({Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.min.[&quot;{#SNMPINDEX}&quot;].last()}+{Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.hysteresis.[&quot;{#SNMPINDEX}&quot;].last()}))</recovery_expression>
                            <name>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &lt; Min Threshold</name>
                            <correlation_mode>0</correlation_mode>
                            <correlation_tag/>
                            <url/>
                            <status>0</status>
                            <priority>1</priority>
                            <description/>
                            <type>0</type>
                            <manual_close>1</manual_close>
                            <dependencies/>
                            <tags/>
                        </trigger_prototype>
                        <trigger_prototype>
                            <expression>({Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.value.[&quot;{#SNMPINDEX}&quot;].last()}&gt;={Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.high.[&quot;{#SNMPINDEX}&quot;].last()})</expression>
                            <recovery_mode>1</recovery_mode>
                            <recovery_expression>({Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.value.[&quot;{#SNMPINDEX}&quot;].last()}&lt;=({Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.high.[&quot;{#SNMPINDEX}&quot;].last()}-{Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.hysteresis.[&quot;{#SNMPINDEX}&quot;].last()}))</recovery_expression>
                            <name>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &gt; High Threshold</name>
                            <correlation_mode>0</correlation_mode>
                            <correlation_tag/>
                            <url/>
                            <status>0</status>
                            <priority>3</priority>
                            <description/>
                            <type>0</type>
                            <manual_close>1</manual_close>
                            <dependencies>
                                <dependency>
                                    <name>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &gt; Max Threshold</name>
                                    <expression>({Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.value.[&quot;{#SNMPINDEX}&quot;].last()}&gt;={Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.max.[&quot;{#SNMPINDEX}&quot;].last()})</expression>
                                    <recovery_expression>({Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.value.[&quot;{#SNMPINDEX}&quot;].last()}&lt;=({Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.max.[&quot;{#SNMPINDEX}&quot;].last()}-{Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.hysteresis.[&quot;{#SNMPINDEX}&quot;].last()}))</recovery_expression>
                                </dependency>
                            </dependencies>
                            <tags/>
                        </trigger_prototype>
                        <trigger_prototype>
                            <expression>({Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.value.[&quot;{#SNMPINDEX}&quot;].last()}&gt;={Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.max.[&quot;{#SNMPINDEX}&quot;].last()})</expression>
                            <recovery_mode>1</recovery_mode>
                            <recovery_expression>({Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.value.[&quot;{#SNMPINDEX}&quot;].last()}&lt;=({Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.max.[&quot;{#SNMPINDEX}&quot;].last()}-{Template APC NetBotz Rack Monitor 200:apc.enviro.sensor.module.temperature.threshold.hysteresis.[&quot;{#SNMPINDEX}&quot;].last()}))</recovery_expression>
                            <name>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &gt; Max Threshold</name>
                            <correlation_mode>0</correlation_mode>
                            <correlation_tag/>
                            <url/>
                            <status>0</status>
                            <priority>5</priority>
                            <description/>
                            <type>0</type>
                            <manual_close>1</manual_close>
                            <dependencies/>
                            <tags/>
                        </trigger_prototype>
                    </trigger_prototypes>
                    <graph_prototypes>
                        <graph_prototype>
                            <name>Humidity</name>
                            <width>900</width>
                            <height>200</height>
                            <yaxismin>0.0000</yaxismin>
                            <yaxismax>100.0000</yaxismax>
                            <show_work_period>1</show_work_period>
                            <show_triggers>1</show_triggers>
                            <type>0</type>
                            <show_legend>1</show_legend>
                            <show_3d>0</show_3d>
                            <percent_left>0.0000</percent_left>
                            <percent_right>0.0000</percent_right>
                            <ymin_type_1>0</ymin_type_1>
                            <ymax_type_1>0</ymax_type_1>
                            <ymin_item_1>0</ymin_item_1>
                            <ymax_item_1>0</ymax_item_1>
                            <graph_items>
                                <graph_item>
                                    <sortorder>0</sortorder>
                                    <drawtype>0</drawtype>
                                    <color>00FF00</color>
                                    <yaxisside>0</yaxisside>
                                    <calc_fnc>2</calc_fnc>
                                    <type>0</type>
                                    <item>
                                        <host>Template APC NetBotz Rack Monitor 200</host>
                                        <key>apc.enviro.sensor.module.humidity.value.[&quot;{#SNMPINDEX}&quot;]</key>
                                    </item>
                                </graph_item>
                                <graph_item>
                                    <sortorder>1</sortorder>
                                    <drawtype>0</drawtype>
                                    <color>061708</color>
                                    <yaxisside>0</yaxisside>
                                    <calc_fnc>2</calc_fnc>
                                    <type>0</type>
                                    <item>
                                        <host>Template APC NetBotz Rack Monitor 200</host>
                                        <key>apc.enviro.sensor.module.humidity.threshold.high.[&quot;{#SNMPINDEX}&quot;]</key>
                                    </item>
                                </graph_item>
                                <graph_item>
                                    <sortorder>2</sortorder>
                                    <drawtype>0</drawtype>
                                    <color>81C784</color>
                                    <yaxisside>0</yaxisside>
                                    <calc_fnc>2</calc_fnc>
                                    <type>0</type>
                                    <item>
                                        <host>Template APC NetBotz Rack Monitor 200</host>
                                        <key>apc.enviro.sensor.module.humidity.threshold.low.[&quot;{#SNMPINDEX}&quot;]</key>
                                    </item>
                                </graph_item>
                                <graph_item>
                                    <sortorder>3</sortorder>
                                    <drawtype>0</drawtype>
                                    <color>061708</color>
                                    <yaxisside>0</yaxisside>
                                    <calc_fnc>2</calc_fnc>
                                    <type>0</type>
                                    <item>
                                        <host>Template APC NetBotz Rack Monitor 200</host>
                                        <key>apc.enviro.sensor.module.humidity.threshold.max.[&quot;{#SNMPINDEX}&quot;]</key>
                                    </item>
                                </graph_item>
                                <graph_item>
                                    <sortorder>4</sortorder>
                                    <drawtype>0</drawtype>
                                    <color>C8E6C9</color>
                                    <yaxisside>0</yaxisside>
                                    <calc_fnc>2</calc_fnc>
                                    <type>0</type>
                                    <item>
                                        <host>Template APC NetBotz Rack Monitor 200</host>
                                        <key>apc.enviro.sensor.module.humidity.threshold.min.[&quot;{#SNMPINDEX}&quot;]</key>
                                    </item>
                                </graph_item>
                            </graph_items>
                        </graph_prototype>
                        <graph_prototype>
                            <name>Tempurature</name>
                            <width>900</width>
                            <height>200</height>
                            <yaxismin>0.0000</yaxismin>
                            <yaxismax>100.0000</yaxismax>
                            <show_work_period>1</show_work_period>
                            <show_triggers>1</show_triggers>
                            <type>0</type>
                            <show_legend>1</show_legend>
                            <show_3d>0</show_3d>
                            <percent_left>0.0000</percent_left>
                            <percent_right>0.0000</percent_right>
                            <ymin_type_1>0</ymin_type_1>
                            <ymax_type_1>0</ymax_type_1>
                            <ymin_item_1>0</ymin_item_1>
                            <ymax_item_1>0</ymax_item_1>
                            <graph_items>
                                <graph_item>
                                    <sortorder>0</sortorder>
                                    <drawtype>0</drawtype>
                                    <color>FF0000</color>
                                    <yaxisside>0</yaxisside>
                                    <calc_fnc>2</calc_fnc>
                                    <type>0</type>
                                    <item>
                                        <host>Template APC NetBotz Rack Monitor 200</host>
                                        <key>apc.enviro.sensor.module.temperature.value.[&quot;{#SNMPINDEX}&quot;]</key>
                                    </item>
                                </graph_item>
                                <graph_item>
                                    <sortorder>1</sortorder>
                                    <drawtype>4</drawtype>
                                    <color>891515</color>
                                    <yaxisside>0</yaxisside>
                                    <calc_fnc>2</calc_fnc>
                                    <type>0</type>
                                    <item>
                                        <host>Template APC NetBotz Rack Monitor 200</host>
                                        <key>apc.enviro.sensor.module.temperature.threshold.high.[&quot;{#SNMPINDEX}&quot;]</key>
                                    </item>
                                </graph_item>
                                <graph_item>
                                    <sortorder>2</sortorder>
                                    <drawtype>4</drawtype>
                                    <color>E57373</color>
                                    <yaxisside>0</yaxisside>
                                    <calc_fnc>2</calc_fnc>
                                    <type>0</type>
                                    <item>
                                        <host>Template APC NetBotz Rack Monitor 200</host>
                                        <key>apc.enviro.sensor.module.temperature.threshold.low.[&quot;{#SNMPINDEX}&quot;]</key>
                                    </item>
                                </graph_item>
                                <graph_item>
                                    <sortorder>3</sortorder>
                                    <drawtype>4</drawtype>
                                    <color>2D0707</color>
                                    <yaxisside>0</yaxisside>
                                    <calc_fnc>2</calc_fnc>
                                    <type>0</type>
                                    <item>
                                        <host>Template APC NetBotz Rack Monitor 200</host>
                                        <key>apc.enviro.sensor.module.temperature.threshold.max.[&quot;{#SNMPINDEX}&quot;]</key>
                                    </item>
                                </graph_item>
                                <graph_item>
                                    <sortorder>4</sortorder>
                                    <drawtype>4</drawtype>
                                    <color>FFCDD2</color>
                                    <yaxisside>0</yaxisside>
                                    <calc_fnc>2</calc_fnc>
                                    <type>0</type>
                                    <item>
                                        <host>Template APC NetBotz Rack Monitor 200</host>
                                        <key>apc.enviro.sensor.module.temperature.threshold.min.[&quot;{#SNMPINDEX}&quot;]</key>
                                    </item>
                                </graph_item>
                            </graph_items>
                        </graph_prototype>
                    </graph_prototypes>
                    <host_prototypes/>
                    <jmx_endpoint/>
                    <timeout>3s</timeout>
                    <url/>
                    <query_fields/>
                    <posts/>
                    <status_codes>200</status_codes>
                    <follow_redirects>1</follow_redirects>
                    <post_type>0</post_type>
                    <http_proxy/>
                    <headers/>
                    <retrieve_mode>0</retrieve_mode>
                    <request_method>1</request_method>
                    <allow_traps>0</allow_traps>
                    <ssl_cert_file/>
                    <ssl_key_file/>
                    <ssl_key_password/>
                    <verify_peer>0</verify_peer>
                    <verify_host>0</verify_host>
                    <lld_macro_paths/>
                    <preprocessing/>
                    <master_item/>
                </discovery_rule>
            </discovery_rules>
            <httptests/>
            <macros/>
            <templates/>
            <screens/>
            <tags/>
        </template>
        <template>
            <template>Template APC NetBotz Rack Monitor 250</template>
            <name>Template APC NetBotz Rack Monitor 250</name>
            <description/>
            <groups>
                <group>
                    <name>Templates</name>
                </group>
            </groups>
            <applications/>
            <items/>
            <discovery_rules>
                <discovery_rule>
                    <name>Wireless APC Sensor</name>
                    <type>1</type>
                    <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                    <snmp_oid>discovery[{#SNMPVALUE},1.3.6.1.4.1.318.1.1.10.5.1.1.1.3]</snmp_oid>
                    <key>apc.enviro.sensor.wireless</key>
                    <delay>30s</delay>
                    <status>0</status>
                    <allowed_hosts/>
                    <snmpv3_contextname/>
                    <snmpv3_securityname/>
                    <snmpv3_securitylevel>0</snmpv3_securitylevel>
                    <snmpv3_authprotocol>0</snmpv3_authprotocol>
                    <snmpv3_authpassphrase/>
                    <snmpv3_privprotocol>0</snmpv3_privprotocol>
                    <snmpv3_privpassphrase/>
                    <params/>
                    <ipmi_sensor/>
                    <authtype>0</authtype>
                    <username/>
                    <password/>
                    <publickey/>
                    <privatekey/>
                    <port/>
                    <filter>
                        <evaltype>0</evaltype>
                        <formula/>
                        <conditions/>
                    </filter>
                    <lifetime>30d</lifetime>
                    <description/>
                    <item_prototypes>
                        <item_prototype>
                            <name>{#SNMPVALUE} Alarm - Enabled</name>
                            <type>1</type>
                            <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                            <snmp_oid>.1.3.6.1.4.1.318.1.1.10.5.1.1.1.4.{#SNMPINDEX}</snmp_oid>
                            <key>apc.enviro.sensor.wireless.alarm.value.[&quot;{#SNMPINDEX}&quot;]</key>
                            <delay>30s</delay>
                            <history>5d</history>
                            <trends>30d</trends>
                            <status>0</status>
                            <value_type>3</value_type>
                            <allowed_hosts/>
                            <units/>
                            <snmpv3_contextname/>
                            <snmpv3_securityname/>
                            <snmpv3_securitylevel>0</snmpv3_securitylevel>
                            <snmpv3_authprotocol>0</snmpv3_authprotocol>
                            <snmpv3_authpassphrase/>
                            <snmpv3_privprotocol>0</snmpv3_privprotocol>
                            <snmpv3_privpassphrase/>
                            <params/>
                            <ipmi_sensor/>
                            <authtype>0</authtype>
                            <username/>
                            <password/>
                            <publickey/>
                            <privatekey/>
                            <port>161</port>
                            <description/>
                            <inventory_link>0</inventory_link>
                            <applications>
                                <application>
                                    <name>Environment Monitor</name>
                                </application>
                            </applications>
                            <valuemap/>
                            <logtimefmt/>
                            <preprocessing/>
                            <jmx_endpoint/>
                            <timeout>3s</timeout>
                            <url/>
                            <query_fields/>
                            <posts/>
                            <status_codes>200</status_codes>
                            <follow_redirects>1</follow_redirects>
                            <post_type>0</post_type>
                            <http_proxy/>
                            <headers/>
                            <retrieve_mode>0</retrieve_mode>
                            <request_method>1</request_method>
                            <output_format>0</output_format>
                            <allow_traps>0</allow_traps>
                            <ssl_cert_file/>
                            <ssl_key_file/>
                            <ssl_key_password/>
                            <verify_peer>0</verify_peer>
                            <verify_host>0</verify_host>
                            <application_prototypes/>
                            <master_item/>
                        </item_prototype>
                        <item_prototype>
                            <name>{#SNMPVALUE} Battery: Threshold - Low</name>
                            <type>1</type>
                            <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                            <snmp_oid>.1.3.6.1.4.1.318.1.1.10.5.1.1.1.17.{#SNMPINDEX}</snmp_oid>
                            <key>apc.enviro.sensor.wireless.battery.threshold.low.[&quot;{#SNMPINDEX}&quot;]</key>
                            <delay>30s</delay>
                            <history>5d</history>
                            <trends>30d</trends>
                            <status>0</status>
                            <value_type>0</value_type>
                            <allowed_hosts/>
                            <units>V</units>
                            <snmpv3_contextname/>
                            <snmpv3_securityname/>
                            <snmpv3_securitylevel>0</snmpv3_securitylevel>
                            <snmpv3_authprotocol>0</snmpv3_authprotocol>
                            <snmpv3_authpassphrase/>
                            <snmpv3_privprotocol>0</snmpv3_privprotocol>
                            <snmpv3_privpassphrase/>
                            <params/>
                            <ipmi_sensor/>
                            <authtype>0</authtype>
                            <username/>
                            <password/>
                            <publickey/>
                            <privatekey/>
                            <port>161</port>
                            <description/>
                            <inventory_link>0</inventory_link>
                            <applications>
                                <application>
                                    <name>Environment Monitor</name>
                                </application>
                            </applications>
                            <valuemap/>
                            <logtimefmt/>
                            <preprocessing>
                                <step>
                                    <type>1</type>
                                    <params>0.1</params>
                                    <error_handler>0</error_handler>
                                    <error_handler_params/>
                                </step>
                            </preprocessing>
                            <jmx_endpoint/>
                            <timeout>3s</timeout>
                            <url/>
                            <query_fields/>
                            <posts/>
                            <status_codes>200</status_codes>
                            <follow_redirects>1</follow_redirects>
                            <post_type>0</post_type>
                            <http_proxy/>
                            <headers/>
                            <retrieve_mode>0</retrieve_mode>
                            <request_method>1</request_method>
                            <output_format>0</output_format>
                            <allow_traps>0</allow_traps>
                            <ssl_cert_file/>
                            <ssl_key_file/>
                            <ssl_key_password/>
                            <verify_peer>0</verify_peer>
                            <verify_host>0</verify_host>
                            <application_prototypes/>
                            <master_item/>
                        </item_prototype>
                        <item_prototype>
                            <name>{#SNMPVALUE} Battery: Threshold - Min</name>
                            <type>1</type>
                            <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                            <snmp_oid>.1.3.6.1.4.1.318.1.1.10.5.1.1.1.18.{#SNMPINDEX}</snmp_oid>
                            <key>apc.enviro.sensor.wireless.battery.threshold.min.[&quot;{#SNMPINDEX}&quot;]</key>
                            <delay>30s</delay>
                            <history>5d</history>
                            <trends>30d</trends>
                            <status>0</status>
                            <value_type>0</value_type>
                            <allowed_hosts/>
                            <units>V</units>
                            <snmpv3_contextname/>
                            <snmpv3_securityname/>
                            <snmpv3_securitylevel>0</snmpv3_securitylevel>
                            <snmpv3_authprotocol>0</snmpv3_authprotocol>
                            <snmpv3_authpassphrase/>
                            <snmpv3_privprotocol>0</snmpv3_privprotocol>
                            <snmpv3_privpassphrase/>
                            <params/>
                            <ipmi_sensor/>
                            <authtype>0</authtype>
                            <username/>
                            <password/>
                            <publickey/>
                            <privatekey/>
                            <port>161</port>
                            <description/>
                            <inventory_link>0</inventory_link>
                            <applications>
                                <application>
                                    <name>Environment Monitor</name>
                                </application>
                            </applications>
                            <valuemap/>
                            <logtimefmt/>
                            <preprocessing>
                                <step>
                                    <type>1</type>
                                    <params>0.1</params>
                                    <error_handler>0</error_handler>
                                    <error_handler_params/>
                                </step>
                            </preprocessing>
                            <jmx_endpoint/>
                            <timeout>3s</timeout>
                            <url/>
                            <query_fields/>
                            <posts/>
                            <status_codes>200</status_codes>
                            <follow_redirects>1</follow_redirects>
                            <post_type>0</post_type>
                            <http_proxy/>
                            <headers/>
                            <retrieve_mode>0</retrieve_mode>
                            <request_method>1</request_method>
                            <output_format>0</output_format>
                            <allow_traps>0</allow_traps>
                            <ssl_cert_file/>
                            <ssl_key_file/>
                            <ssl_key_password/>
                            <verify_peer>0</verify_peer>
                            <verify_host>0</verify_host>
                            <application_prototypes/>
                            <master_item/>
                        </item_prototype>
                        <item_prototype>
                            <name>{#SNMPVALUE} Battery</name>
                            <type>1</type>
                            <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                            <snmp_oid>.1.3.6.1.4.1.318.1.1.10.5.1.1.1.16.{#SNMPINDEX}</snmp_oid>
                            <key>apc.enviro.sensor.wireless.battery.value.[&quot;{#SNMPINDEX}&quot;]</key>
                            <delay>30s</delay>
                            <history>5d</history>
                            <trends>30d</trends>
                            <status>0</status>
                            <value_type>0</value_type>
                            <allowed_hosts/>
                            <units>V</units>
                            <snmpv3_contextname/>
                            <snmpv3_securityname/>
                            <snmpv3_securitylevel>0</snmpv3_securitylevel>
                            <snmpv3_authprotocol>0</snmpv3_authprotocol>
                            <snmpv3_authpassphrase/>
                            <snmpv3_privprotocol>0</snmpv3_privprotocol>
                            <snmpv3_privpassphrase/>
                            <params/>
                            <ipmi_sensor/>
                            <authtype>0</authtype>
                            <username/>
                            <password/>
                            <publickey/>
                            <privatekey/>
                            <port>161</port>
                            <description/>
                            <inventory_link>0</inventory_link>
                            <applications>
                                <application>
                                    <name>Environment Monitor</name>
                                </application>
                            </applications>
                            <valuemap/>
                            <logtimefmt/>
                            <preprocessing>
                                <step>
                                    <type>1</type>
                                    <params>0.1</params>
                                    <error_handler>0</error_handler>
                                    <error_handler_params/>
                                </step>
                            </preprocessing>
                            <jmx_endpoint/>
                            <timeout>3s</timeout>
                            <url/>
                            <query_fields/>
                            <posts/>
                            <status_codes>200</status_codes>
                            <follow_redirects>1</follow_redirects>
                            <post_type>0</post_type>
                            <http_proxy/>
                            <headers/>
                            <retrieve_mode>0</retrieve_mode>
                            <request_method>1</request_method>
                            <output_format>0</output_format>
                            <allow_traps>0</allow_traps>
                            <ssl_cert_file/>
                            <ssl_key_file/>
                            <ssl_key_password/>
                            <verify_peer>0</verify_peer>
                            <verify_host>0</verify_host>
                            <application_prototypes/>
                            <master_item/>
                        </item_prototype>
                        <item_prototype>
                            <name>{#SNMPVALUE} Humidity: Threshold - High</name>
                            <type>1</type>
                            <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                            <snmp_oid>.1.3.6.1.4.1.318.1.1.10.5.1.1.1.9.{#SNMPINDEX}</snmp_oid>
                            <key>apc.enviro.sensor.wireless.humidity.threshold.high.[&quot;{#SNMPINDEX}&quot;]</key>
                            <delay>30s</delay>
                            <history>5d</history>
                            <trends>30d</trends>
                            <status>0</status>
                            <value_type>0</value_type>
                            <allowed_hosts/>
                            <units>%</units>
                            <snmpv3_contextname/>
                            <snmpv3_securityname/>
                            <snmpv3_securitylevel>0</snmpv3_securitylevel>
                            <snmpv3_authprotocol>0</snmpv3_authprotocol>
                            <snmpv3_authpassphrase/>
                            <snmpv3_privprotocol>0</snmpv3_privprotocol>
                            <snmpv3_privpassphrase/>
                            <params/>
                            <ipmi_sensor/>
                            <authtype>0</authtype>
                            <username/>
                            <password/>
                            <publickey/>
                            <privatekey/>
                            <port>161</port>
                            <description/>
                            <inventory_link>0</inventory_link>
                            <applications>
                                <application>
                                    <name>Environment Monitor</name>
                                </application>
                            </applications>
                            <valuemap/>
                            <logtimefmt/>
                            <preprocessing>
                                <step>
                                    <type>13</type>
                                    <params>0
100</params>
                                    <error_handler>0</error_handler>
                                    <error_handler_params/>
                                </step>
                            </preprocessing>
                            <jmx_endpoint/>
                            <timeout>3s</timeout>
                            <url/>
                            <query_fields/>
                            <posts/>
                            <status_codes>200</status_codes>
                            <follow_redirects>1</follow_redirects>
                            <post_type>0</post_type>
                            <http_proxy/>
                            <headers/>
                            <retrieve_mode>0</retrieve_mode>
                            <request_method>1</request_method>
                            <output_format>0</output_format>
                            <allow_traps>0</allow_traps>
                            <ssl_cert_file/>
                            <ssl_key_file/>
                            <ssl_key_password/>
                            <verify_peer>0</verify_peer>
                            <verify_host>0</verify_host>
                            <application_prototypes/>
                            <master_item/>
                        </item_prototype>
                        <item_prototype>
                            <name>{#SNMPVALUE} Humidity: Threshold - Low</name>
                            <type>1</type>
                            <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                            <snmp_oid>.1.3.6.1.4.1.318.1.1.10.5.1.1.1.10.{#SNMPINDEX}</snmp_oid>
                            <key>apc.enviro.sensor.wireless.humidity.threshold.low.[&quot;{#SNMPINDEX}&quot;]</key>
                            <delay>30s</delay>
                            <history>5d</history>
                            <trends>30d</trends>
                            <status>0</status>
                            <value_type>0</value_type>
                            <allowed_hosts/>
                            <units>%</units>
                            <snmpv3_contextname/>
                            <snmpv3_securityname/>
                            <snmpv3_securitylevel>0</snmpv3_securitylevel>
                            <snmpv3_authprotocol>0</snmpv3_authprotocol>
                            <snmpv3_authpassphrase/>
                            <snmpv3_privprotocol>0</snmpv3_privprotocol>
                            <snmpv3_privpassphrase/>
                            <params/>
                            <ipmi_sensor/>
                            <authtype>0</authtype>
                            <username/>
                            <password/>
                            <publickey/>
                            <privatekey/>
                            <port>161</port>
                            <description/>
                            <inventory_link>0</inventory_link>
                            <applications>
                                <application>
                                    <name>Environment Monitor</name>
                                </application>
                            </applications>
                            <valuemap/>
                            <logtimefmt/>
                            <preprocessing>
                                <step>
                                    <type>13</type>
                                    <params>0
100</params>
                                    <error_handler>0</error_handler>
                                    <error_handler_params/>
                                </step>
                            </preprocessing>
                            <jmx_endpoint/>
                            <timeout>3s</timeout>
                            <url/>
                            <query_fields/>
                            <posts/>
                            <status_codes>200</status_codes>
                            <follow_redirects>1</follow_redirects>
                            <post_type>0</post_type>
                            <http_proxy/>
                            <headers/>
                            <retrieve_mode>0</retrieve_mode>
                            <request_method>1</request_method>
                            <output_format>0</output_format>
                            <allow_traps>0</allow_traps>
                            <ssl_cert_file/>
                            <ssl_key_file/>
                            <ssl_key_password/>
                            <verify_peer>0</verify_peer>
                            <verify_host>0</verify_host>
                            <application_prototypes/>
                            <master_item/>
                        </item_prototype>
                        <item_prototype>
                            <name>{#SNMPVALUE} Humidity: Threshold - Max</name>
                            <type>1</type>
                            <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                            <snmp_oid>.1.3.6.1.4.1.318.1.1.10.5.1.1.1.14.{#SNMPINDEX}</snmp_oid>
                            <key>apc.enviro.sensor.wireless.humidity.threshold.max.[&quot;{#SNMPINDEX}&quot;]</key>
                            <delay>30s</delay>
                            <history>5d</history>
                            <trends>30d</trends>
                            <status>0</status>
                            <value_type>0</value_type>
                            <allowed_hosts/>
                            <units>%</units>
                            <snmpv3_contextname/>
                            <snmpv3_securityname/>
                            <snmpv3_securitylevel>0</snmpv3_securitylevel>
                            <snmpv3_authprotocol>0</snmpv3_authprotocol>
                            <snmpv3_authpassphrase/>
                            <snmpv3_privprotocol>0</snmpv3_privprotocol>
                            <snmpv3_privpassphrase/>
                            <params/>
                            <ipmi_sensor/>
                            <authtype>0</authtype>
                            <username/>
                            <password/>
                            <publickey/>
                            <privatekey/>
                            <port>161</port>
                            <description/>
                            <inventory_link>0</inventory_link>
                            <applications>
                                <application>
                                    <name>Environment Monitor</name>
                                </application>
                            </applications>
                            <valuemap/>
                            <logtimefmt/>
                            <preprocessing>
                                <step>
                                    <type>13</type>
                                    <params>0
100</params>
                                    <error_handler>0</error_handler>
                                    <error_handler_params/>
                                </step>
                            </preprocessing>
                            <jmx_endpoint/>
                            <timeout>3s</timeout>
                            <url/>
                            <query_fields/>
                            <posts/>
                            <status_codes>200</status_codes>
                            <follow_redirects>1</follow_redirects>
                            <post_type>0</post_type>
                            <http_proxy/>
                            <headers/>
                            <retrieve_mode>0</retrieve_mode>
                            <request_method>1</request_method>
                            <output_format>0</output_format>
                            <allow_traps>0</allow_traps>
                            <ssl_cert_file/>
                            <ssl_key_file/>
                            <ssl_key_password/>
                            <verify_peer>0</verify_peer>
                            <verify_host>0</verify_host>
                            <application_prototypes/>
                            <master_item/>
                        </item_prototype>
                        <item_prototype>
                            <name>{#SNMPVALUE} Humidity: Threshold - Min</name>
                            <type>1</type>
                            <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                            <snmp_oid>.1.3.6.1.4.1.318.1.1.10.5.1.1.1.15.{#SNMPINDEX}</snmp_oid>
                            <key>apc.enviro.sensor.wireless.humidity.threshold.min.[&quot;{#SNMPINDEX}&quot;]</key>
                            <delay>30s</delay>
                            <history>5d</history>
                            <trends>30d</trends>
                            <status>0</status>
                            <value_type>0</value_type>
                            <allowed_hosts/>
                            <units>%</units>
                            <snmpv3_contextname/>
                            <snmpv3_securityname/>
                            <snmpv3_securitylevel>0</snmpv3_securitylevel>
                            <snmpv3_authprotocol>0</snmpv3_authprotocol>
                            <snmpv3_authpassphrase/>
                            <snmpv3_privprotocol>0</snmpv3_privprotocol>
                            <snmpv3_privpassphrase/>
                            <params/>
                            <ipmi_sensor/>
                            <authtype>0</authtype>
                            <username/>
                            <password/>
                            <publickey/>
                            <privatekey/>
                            <port>161</port>
                            <description/>
                            <inventory_link>0</inventory_link>
                            <applications>
                                <application>
                                    <name>Environment Monitor</name>
                                </application>
                            </applications>
                            <valuemap/>
                            <logtimefmt/>
                            <preprocessing>
                                <step>
                                    <type>13</type>
                                    <params>0
100</params>
                                    <error_handler>0</error_handler>
                                    <error_handler_params/>
                                </step>
                            </preprocessing>
                            <jmx_endpoint/>
                            <timeout>3s</timeout>
                            <url/>
                            <query_fields/>
                            <posts/>
                            <status_codes>200</status_codes>
                            <follow_redirects>1</follow_redirects>
                            <post_type>0</post_type>
                            <http_proxy/>
                            <headers/>
                            <retrieve_mode>0</retrieve_mode>
                            <request_method>1</request_method>
                            <output_format>0</output_format>
                            <allow_traps>0</allow_traps>
                            <ssl_cert_file/>
                            <ssl_key_file/>
                            <ssl_key_password/>
                            <verify_peer>0</verify_peer>
                            <verify_host>0</verify_host>
                            <application_prototypes/>
                            <master_item/>
                        </item_prototype>
                        <item_prototype>
                            <name>{#SNMPVALUE} Humidity</name>
                            <type>1</type>
                            <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                            <snmp_oid>.1.3.6.1.4.1.318.1.1.10.5.1.1.1.8.{#SNMPINDEX}</snmp_oid>
                            <key>apc.enviro.sensor.wireless.humidity.value.[&quot;{#SNMPINDEX}&quot;]</key>
                            <delay>30s</delay>
                            <history>5d</history>
                            <trends>30d</trends>
                            <status>0</status>
                            <value_type>0</value_type>
                            <allowed_hosts/>
                            <units>%</units>
                            <snmpv3_contextname/>
                            <snmpv3_securityname/>
                            <snmpv3_securitylevel>0</snmpv3_securitylevel>
                            <snmpv3_authprotocol>0</snmpv3_authprotocol>
                            <snmpv3_authpassphrase/>
                            <snmpv3_privprotocol>0</snmpv3_privprotocol>
                            <snmpv3_privpassphrase/>
                            <params/>
                            <ipmi_sensor/>
                            <authtype>0</authtype>
                            <username/>
                            <password/>
                            <publickey/>
                            <privatekey/>
                            <port>161</port>
                            <description/>
                            <inventory_link>0</inventory_link>
                            <applications>
                                <application>
                                    <name>Environment Monitor</name>
                                </application>
                            </applications>
                            <valuemap/>
                            <logtimefmt/>
                            <preprocessing>
                                <step>
                                    <type>13</type>
                                    <params>0
100</params>
                                    <error_handler>0</error_handler>
                                    <error_handler_params/>
                                </step>
                            </preprocessing>
                            <jmx_endpoint/>
                            <timeout>3s</timeout>
                            <url/>
                            <query_fields/>
                            <posts/>
                            <status_codes>200</status_codes>
                            <follow_redirects>1</follow_redirects>
                            <post_type>0</post_type>
                            <http_proxy/>
                            <headers/>
                            <retrieve_mode>0</retrieve_mode>
                            <request_method>1</request_method>
                            <output_format>0</output_format>
                            <allow_traps>0</allow_traps>
                            <ssl_cert_file/>
                            <ssl_key_file/>
                            <ssl_key_password/>
                            <verify_peer>0</verify_peer>
                            <verify_host>0</verify_host>
                            <application_prototypes/>
                            <master_item/>
                        </item_prototype>
                        <item_prototype>
                            <name>{#SNMPVALUE} RSSI: Threshold - Low</name>
                            <type>1</type>
                            <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                            <snmp_oid>.1.3.6.1.4.1.318.1.1.10.5.1.1.1.20.{#SNMPINDEX}</snmp_oid>
                            <key>apc.enviro.sensor.wireless.rssi.threshold.low.[&quot;{#SNMPINDEX}&quot;]</key>
                            <delay>30s</delay>
                            <history>5d</history>
                            <trends>30d</trends>
                            <status>0</status>
                            <value_type>0</value_type>
                            <allowed_hosts/>
                            <units>%</units>
                            <snmpv3_contextname/>
                            <snmpv3_securityname/>
                            <snmpv3_securitylevel>0</snmpv3_securitylevel>
                            <snmpv3_authprotocol>0</snmpv3_authprotocol>
                            <snmpv3_authpassphrase/>
                            <snmpv3_privprotocol>0</snmpv3_privprotocol>
                            <snmpv3_privpassphrase/>
                            <params/>
                            <ipmi_sensor/>
                            <authtype>0</authtype>
                            <username/>
                            <password/>
                            <publickey/>
                            <privatekey/>
                            <port>161</port>
                            <description/>
                            <inventory_link>0</inventory_link>
                            <applications>
                                <application>
                                    <name>Environment Monitor</name>
                                </application>
                            </applications>
                            <valuemap/>
                            <logtimefmt/>
                            <preprocessing>
                                <step>
                                    <type>13</type>
                                    <params>0
100</params>
                                    <error_handler>0</error_handler>
                                    <error_handler_params/>
                                </step>
                            </preprocessing>
                            <jmx_endpoint/>
                            <timeout>3s</timeout>
                            <url/>
                            <query_fields/>
                            <posts/>
                            <status_codes>200</status_codes>
                            <follow_redirects>1</follow_redirects>
                            <post_type>0</post_type>
                            <http_proxy/>
                            <headers/>
                            <retrieve_mode>0</retrieve_mode>
                            <request_method>1</request_method>
                            <output_format>0</output_format>
                            <allow_traps>0</allow_traps>
                            <ssl_cert_file/>
                            <ssl_key_file/>
                            <ssl_key_password/>
                            <verify_peer>0</verify_peer>
                            <verify_host>0</verify_host>
                            <application_prototypes/>
                            <master_item/>
                        </item_prototype>
                        <item_prototype>
                            <name>{#SNMPVALUE} RSSI: Threshold - Min</name>
                            <type>1</type>
                            <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                            <snmp_oid>.1.3.6.1.4.1.318.1.1.10.5.1.1.1.21.{#SNMPINDEX}</snmp_oid>
                            <key>apc.enviro.sensor.wireless.rssi.threshold.min.[&quot;{#SNMPINDEX}&quot;]</key>
                            <delay>30s</delay>
                            <history>5d</history>
                            <trends>30d</trends>
                            <status>0</status>
                            <value_type>0</value_type>
                            <allowed_hosts/>
                            <units>%</units>
                            <snmpv3_contextname/>
                            <snmpv3_securityname/>
                            <snmpv3_securitylevel>0</snmpv3_securitylevel>
                            <snmpv3_authprotocol>0</snmpv3_authprotocol>
                            <snmpv3_authpassphrase/>
                            <snmpv3_privprotocol>0</snmpv3_privprotocol>
                            <snmpv3_privpassphrase/>
                            <params/>
                            <ipmi_sensor/>
                            <authtype>0</authtype>
                            <username/>
                            <password/>
                            <publickey/>
                            <privatekey/>
                            <port>161</port>
                            <description/>
                            <inventory_link>0</inventory_link>
                            <applications>
                                <application>
                                    <name>Environment Monitor</name>
                                </application>
                            </applications>
                            <valuemap/>
                            <logtimefmt/>
                            <preprocessing>
                                <step>
                                    <type>13</type>
                                    <params>0
100</params>
                                    <error_handler>0</error_handler>
                                    <error_handler_params/>
                                </step>
                            </preprocessing>
                            <jmx_endpoint/>
                            <timeout>3s</timeout>
                            <url/>
                            <query_fields/>
                            <posts/>
                            <status_codes>200</status_codes>
                            <follow_redirects>1</follow_redirects>
                            <post_type>0</post_type>
                            <http_proxy/>
                            <headers/>
                            <retrieve_mode>0</retrieve_mode>
                            <request_method>1</request_method>
                            <output_format>0</output_format>
                            <allow_traps>0</allow_traps>
                            <ssl_cert_file/>
                            <ssl_key_file/>
                            <ssl_key_password/>
                            <verify_peer>0</verify_peer>
                            <verify_host>0</verify_host>
                            <application_prototypes/>
                            <master_item/>
                        </item_prototype>
                        <item_prototype>
                            <name>{#SNMPVALUE} RSSI</name>
                            <type>1</type>
                            <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                            <snmp_oid>.1.3.6.1.4.1.318.1.1.10.5.1.1.1.19.{#SNMPINDEX}</snmp_oid>
                            <key>apc.enviro.sensor.wireless.rssi.value.[&quot;{#SNMPINDEX}&quot;]</key>
                            <delay>30s</delay>
                            <history>5d</history>
                            <trends>30d</trends>
                            <status>0</status>
                            <value_type>0</value_type>
                            <allowed_hosts/>
                            <units>%</units>
                            <snmpv3_contextname/>
                            <snmpv3_securityname/>
                            <snmpv3_securitylevel>0</snmpv3_securitylevel>
                            <snmpv3_authprotocol>0</snmpv3_authprotocol>
                            <snmpv3_authpassphrase/>
                            <snmpv3_privprotocol>0</snmpv3_privprotocol>
                            <snmpv3_privpassphrase/>
                            <params/>
                            <ipmi_sensor/>
                            <authtype>0</authtype>
                            <username/>
                            <password/>
                            <publickey/>
                            <privatekey/>
                            <port>161</port>
                            <description/>
                            <inventory_link>0</inventory_link>
                            <applications>
                                <application>
                                    <name>Environment Monitor</name>
                                </application>
                            </applications>
                            <valuemap/>
                            <logtimefmt/>
                            <preprocessing>
                                <step>
                                    <type>13</type>
                                    <params>0
100</params>
                                    <error_handler>0</error_handler>
                                    <error_handler_params/>
                                </step>
                            </preprocessing>
                            <jmx_endpoint/>
                            <timeout>3s</timeout>
                            <url/>
                            <query_fields/>
                            <posts/>
                            <status_codes>200</status_codes>
                            <follow_redirects>1</follow_redirects>
                            <post_type>0</post_type>
                            <http_proxy/>
                            <headers/>
                            <retrieve_mode>0</retrieve_mode>
                            <request_method>1</request_method>
                            <output_format>0</output_format>
                            <allow_traps>0</allow_traps>
                            <ssl_cert_file/>
                            <ssl_key_file/>
                            <ssl_key_password/>
                            <verify_peer>0</verify_peer>
                            <verify_host>0</verify_host>
                            <application_prototypes/>
                            <master_item/>
                        </item_prototype>
                        <item_prototype>
                            <name>{#SNMPVALUE} Temperature: Threshold - High</name>
                            <type>1</type>
                            <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                            <snmp_oid>.1.3.6.1.4.1.318.1.1.10.5.1.1.1.6.{#SNMPINDEX}</snmp_oid>
                            <key>apc.enviro.sensor.wireless.temperature.threshold.high.[&quot;{#SNMPINDEX}&quot;]</key>
                            <delay>30s</delay>
                            <history>5d</history>
                            <trends>30d</trends>
                            <status>0</status>
                            <value_type>0</value_type>
                            <allowed_hosts/>
                            <units>°C</units>
                            <snmpv3_contextname/>
                            <snmpv3_securityname/>
                            <snmpv3_securitylevel>0</snmpv3_securitylevel>
                            <snmpv3_authprotocol>0</snmpv3_authprotocol>
                            <snmpv3_authpassphrase/>
                            <snmpv3_privprotocol>0</snmpv3_privprotocol>
                            <snmpv3_privpassphrase/>
                            <params/>
                            <ipmi_sensor/>
                            <authtype>0</authtype>
                            <username/>
                            <password/>
                            <publickey/>
                            <privatekey/>
                            <port>161</port>
                            <description/>
                            <inventory_link>0</inventory_link>
                            <applications>
                                <application>
                                    <name>Environment Monitor</name>
                                </application>
                            </applications>
                            <valuemap/>
                            <logtimefmt/>
                            <preprocessing>
                                <step>
                                    <type>1</type>
                                    <params>0.1</params>
                                    <error_handler>0</error_handler>
                                    <error_handler_params/>
                                </step>
                            </preprocessing>
                            <jmx_endpoint/>
                            <timeout>3s</timeout>
                            <url/>
                            <query_fields/>
                            <posts/>
                            <status_codes>200</status_codes>
                            <follow_redirects>1</follow_redirects>
                            <post_type>0</post_type>
                            <http_proxy/>
                            <headers/>
                            <retrieve_mode>0</retrieve_mode>
                            <request_method>1</request_method>
                            <output_format>0</output_format>
                            <allow_traps>0</allow_traps>
                            <ssl_cert_file/>
                            <ssl_key_file/>
                            <ssl_key_password/>
                            <verify_peer>0</verify_peer>
                            <verify_host>0</verify_host>
                            <application_prototypes/>
                            <master_item/>
                        </item_prototype>
                        <item_prototype>
                            <name>{#SNMPVALUE} Temperature: Threshold - Low</name>
                            <type>1</type>
                            <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                            <snmp_oid>.1.3.6.1.4.1.318.1.1.10.5.1.1.1.7.{#SNMPINDEX}</snmp_oid>
                            <key>apc.enviro.sensor.wireless.temperature.threshold.low.[&quot;{#SNMPINDEX}&quot;]</key>
                            <delay>30s</delay>
                            <history>5d</history>
                            <trends>30d</trends>
                            <status>0</status>
                            <value_type>0</value_type>
                            <allowed_hosts/>
                            <units>°C</units>
                            <snmpv3_contextname/>
                            <snmpv3_securityname/>
                            <snmpv3_securitylevel>0</snmpv3_securitylevel>
                            <snmpv3_authprotocol>0</snmpv3_authprotocol>
                            <snmpv3_authpassphrase/>
                            <snmpv3_privprotocol>0</snmpv3_privprotocol>
                            <snmpv3_privpassphrase/>
                            <params/>
                            <ipmi_sensor/>
                            <authtype>0</authtype>
                            <username/>
                            <password/>
                            <publickey/>
                            <privatekey/>
                            <port>161</port>
                            <description/>
                            <inventory_link>0</inventory_link>
                            <applications>
                                <application>
                                    <name>Environment Monitor</name>
                                </application>
                            </applications>
                            <valuemap/>
                            <logtimefmt/>
                            <preprocessing>
                                <step>
                                    <type>1</type>
                                    <params>0.1</params>
                                    <error_handler>0</error_handler>
                                    <error_handler_params/>
                                </step>
                            </preprocessing>
                            <jmx_endpoint/>
                            <timeout>3s</timeout>
                            <url/>
                            <query_fields/>
                            <posts/>
                            <status_codes>200</status_codes>
                            <follow_redirects>1</follow_redirects>
                            <post_type>0</post_type>
                            <http_proxy/>
                            <headers/>
                            <retrieve_mode>0</retrieve_mode>
                            <request_method>1</request_method>
                            <output_format>0</output_format>
                            <allow_traps>0</allow_traps>
                            <ssl_cert_file/>
                            <ssl_key_file/>
                            <ssl_key_password/>
                            <verify_peer>0</verify_peer>
                            <verify_host>0</verify_host>
                            <application_prototypes/>
                            <master_item/>
                        </item_prototype>
                        <item_prototype>
                            <name>{#SNMPVALUE} Temperature: Threshold - Max</name>
                            <type>1</type>
                            <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                            <snmp_oid>.1.3.6.1.4.1.318.1.1.10.5.1.1.1.12.{#SNMPINDEX}</snmp_oid>
                            <key>apc.enviro.sensor.wireless.temperature.threshold.max.[&quot;{#SNMPINDEX}&quot;]</key>
                            <delay>30s</delay>
                            <history>5d</history>
                            <trends>30d</trends>
                            <status>0</status>
                            <value_type>0</value_type>
                            <allowed_hosts/>
                            <units>°C</units>
                            <snmpv3_contextname/>
                            <snmpv3_securityname/>
                            <snmpv3_securitylevel>0</snmpv3_securitylevel>
                            <snmpv3_authprotocol>0</snmpv3_authprotocol>
                            <snmpv3_authpassphrase/>
                            <snmpv3_privprotocol>0</snmpv3_privprotocol>
                            <snmpv3_privpassphrase/>
                            <params/>
                            <ipmi_sensor/>
                            <authtype>0</authtype>
                            <username/>
                            <password/>
                            <publickey/>
                            <privatekey/>
                            <port>161</port>
                            <description/>
                            <inventory_link>0</inventory_link>
                            <applications>
                                <application>
                                    <name>Environment Monitor</name>
                                </application>
                            </applications>
                            <valuemap/>
                            <logtimefmt/>
                            <preprocessing>
                                <step>
                                    <type>1</type>
                                    <params>0.1</params>
                                    <error_handler>0</error_handler>
                                    <error_handler_params/>
                                </step>
                            </preprocessing>
                            <jmx_endpoint/>
                            <timeout>3s</timeout>
                            <url/>
                            <query_fields/>
                            <posts/>
                            <status_codes>200</status_codes>
                            <follow_redirects>1</follow_redirects>
                            <post_type>0</post_type>
                            <http_proxy/>
                            <headers/>
                            <retrieve_mode>0</retrieve_mode>
                            <request_method>1</request_method>
                            <output_format>0</output_format>
                            <allow_traps>0</allow_traps>
                            <ssl_cert_file/>
                            <ssl_key_file/>
                            <ssl_key_password/>
                            <verify_peer>0</verify_peer>
                            <verify_host>0</verify_host>
                            <application_prototypes/>
                            <master_item/>
                        </item_prototype>
                        <item_prototype>
                            <name>{#SNMPVALUE} Temperature: Threshold - Min</name>
                            <type>1</type>
                            <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                            <snmp_oid>.1.3.6.1.4.1.318.1.1.10.5.1.1.1.13.{#SNMPINDEX}</snmp_oid>
                            <key>apc.enviro.sensor.wireless.temperature.threshold.min.[&quot;{#SNMPINDEX}&quot;]</key>
                            <delay>30s</delay>
                            <history>5d</history>
                            <trends>30d</trends>
                            <status>0</status>
                            <value_type>0</value_type>
                            <allowed_hosts/>
                            <units>°C</units>
                            <snmpv3_contextname/>
                            <snmpv3_securityname/>
                            <snmpv3_securitylevel>0</snmpv3_securitylevel>
                            <snmpv3_authprotocol>0</snmpv3_authprotocol>
                            <snmpv3_authpassphrase/>
                            <snmpv3_privprotocol>0</snmpv3_privprotocol>
                            <snmpv3_privpassphrase/>
                            <params/>
                            <ipmi_sensor/>
                            <authtype>0</authtype>
                            <username/>
                            <password/>
                            <publickey/>
                            <privatekey/>
                            <port>161</port>
                            <description/>
                            <inventory_link>0</inventory_link>
                            <applications>
                                <application>
                                    <name>Environment Monitor</name>
                                </application>
                            </applications>
                            <valuemap/>
                            <logtimefmt/>
                            <preprocessing>
                                <step>
                                    <type>1</type>
                                    <params>0.1</params>
                                    <error_handler>0</error_handler>
                                    <error_handler_params/>
                                </step>
                            </preprocessing>
                            <jmx_endpoint/>
                            <timeout>3s</timeout>
                            <url/>
                            <query_fields/>
                            <posts/>
                            <status_codes>200</status_codes>
                            <follow_redirects>1</follow_redirects>
                            <post_type>0</post_type>
                            <http_proxy/>
                            <headers/>
                            <retrieve_mode>0</retrieve_mode>
                            <request_method>1</request_method>
                            <output_format>0</output_format>
                            <allow_traps>0</allow_traps>
                            <ssl_cert_file/>
                            <ssl_key_file/>
                            <ssl_key_password/>
                            <verify_peer>0</verify_peer>
                            <verify_host>0</verify_host>
                            <application_prototypes/>
                            <master_item/>
                        </item_prototype>
                        <item_prototype>
                            <name>{#SNMPVALUE} Temperature</name>
                            <type>1</type>
                            <snmp_community>{$SNMP_COMMUNITY}</snmp_community>
                            <snmp_oid>.1.3.6.1.4.1.318.1.1.10.5.1.1.1.5.{#SNMPINDEX}</snmp_oid>
                            <key>apc.enviro.sensor.wireless.temperature.value.[&quot;{#SNMPINDEX}&quot;]</key>
                            <delay>30s</delay>
                            <history>5d</history>
                            <trends>30d</trends>
                            <status>0</status>
                            <value_type>0</value_type>
                            <allowed_hosts/>
                            <units>°C</units>
                            <snmpv3_contextname/>
                            <snmpv3_securityname/>
                            <snmpv3_securitylevel>0</snmpv3_securitylevel>
                            <snmpv3_authprotocol>0</snmpv3_authprotocol>
                            <snmpv3_authpassphrase/>
                            <snmpv3_privprotocol>0</snmpv3_privprotocol>
                            <snmpv3_privpassphrase/>
                            <params/>
                            <ipmi_sensor/>
                            <authtype>0</authtype>
                            <username/>
                            <password/>
                            <publickey/>
                            <privatekey/>
                            <port>161</port>
                            <description/>
                            <inventory_link>0</inventory_link>
                            <applications>
                                <application>
                                    <name>Environment Monitor</name>
                                </application>
                            </applications>
                            <valuemap/>
                            <logtimefmt/>
                            <preprocessing>
                                <step>
                                    <type>1</type>
                                    <params>0.1</params>
                                    <error_handler>0</error_handler>
                                    <error_handler_params/>
                                </step>
                            </preprocessing>
                            <jmx_endpoint/>
                            <timeout>3s</timeout>
                            <url/>
                            <query_fields/>
                            <posts/>
                            <status_codes>200</status_codes>
                            <follow_redirects>1</follow_redirects>
                            <post_type>0</post_type>
                            <http_proxy/>
                            <headers/>
                            <retrieve_mode>0</retrieve_mode>
                            <request_method>1</request_method>
                            <output_format>0</output_format>
                            <allow_traps>0</allow_traps>
                            <ssl_cert_file/>
                            <ssl_key_file/>
                            <ssl_key_password/>
                            <verify_peer>0</verify_peer>
                            <verify_host>0</verify_host>
                            <application_prototypes/>
                            <master_item/>
                        </item_prototype>
                    </item_prototypes>
                    <trigger_prototypes>
                        <trigger_prototype>
                            <expression>{Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[&quot;{#SNMPINDEX}&quot;].last()}=1&#13;
and&#13;
({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.battery.value.[&quot;{#SNMPINDEX}&quot;].last()}&lt;={Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.battery.threshold.low.[&quot;{#SNMPINDEX}&quot;].last()})</expression>
                            <recovery_mode>1</recovery_mode>
                            <recovery_expression>{Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[&quot;{#SNMPINDEX}&quot;].last()}=0&#13;
or&#13;
({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.battery.value.[&quot;{#SNMPINDEX}&quot;].last()}&gt;=({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.battery.threshold.low.[&quot;{#SNMPINDEX}&quot;].last()}+{$HYSTERESIS}))</recovery_expression>
                            <name>{#SNMPVALUE} {ITEM.LASTVALUE} :: Battery &lt; Low Threshold</name>
                            <correlation_mode>0</correlation_mode>
                            <correlation_tag/>
                            <url/>
                            <status>0</status>
                            <priority>2</priority>
                            <description/>
                            <type>0</type>
                            <manual_close>1</manual_close>
                            <dependencies>
                                <dependency>
                                    <name>{#SNMPVALUE} {ITEM.LASTVALUE} :: Battery &lt; Min Threshold</name>
                                    <expression>{Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[&quot;{#SNMPINDEX}&quot;].last()}=1&#13;
and&#13;
({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.battery.value.[&quot;{#SNMPINDEX}&quot;].last()}&lt;={Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.battery.threshold.min.[&quot;{#SNMPINDEX}&quot;].last()})</expression>
                                    <recovery_expression>{Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[&quot;{#SNMPINDEX}&quot;].last()}=0&#13;
or&#13;
({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.battery.value.[&quot;{#SNMPINDEX}&quot;].last()}&gt;=({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.battery.threshold.min.[&quot;{#SNMPINDEX}&quot;].last()}+{$HYSTERESIS}))</recovery_expression>
                                </dependency>
                            </dependencies>
                            <tags/>
                        </trigger_prototype>
                        <trigger_prototype>
                            <expression>{Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[&quot;{#SNMPINDEX}&quot;].last()}=1&#13;
and&#13;
({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.battery.value.[&quot;{#SNMPINDEX}&quot;].last()}&lt;={Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.battery.threshold.min.[&quot;{#SNMPINDEX}&quot;].last()})</expression>
                            <recovery_mode>1</recovery_mode>
                            <recovery_expression>{Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[&quot;{#SNMPINDEX}&quot;].last()}=0&#13;
or&#13;
({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.battery.value.[&quot;{#SNMPINDEX}&quot;].last()}&gt;=({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.battery.threshold.min.[&quot;{#SNMPINDEX}&quot;].last()}+{$HYSTERESIS}))</recovery_expression>
                            <name>{#SNMPVALUE} {ITEM.LASTVALUE} :: Battery &lt; Min Threshold</name>
                            <correlation_mode>0</correlation_mode>
                            <correlation_tag/>
                            <url/>
                            <status>0</status>
                            <priority>4</priority>
                            <description/>
                            <type>0</type>
                            <manual_close>1</manual_close>
                            <dependencies/>
                            <tags/>
                        </trigger_prototype>
                        <trigger_prototype>
                            <expression>{Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[&quot;{#SNMPINDEX}&quot;].last()}=1&#13;
and&#13;
({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.value.[&quot;{#SNMPINDEX}&quot;].last()}&lt;={Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.threshold.low.[&quot;{#SNMPINDEX}&quot;].last()})</expression>
                            <recovery_mode>1</recovery_mode>
                            <recovery_expression>{Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[&quot;{#SNMPINDEX}&quot;].last()}=0&#13;
or&#13;
({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.value.[&quot;{#SNMPINDEX}&quot;].last()}&gt;=({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.threshold.low.[&quot;{#SNMPINDEX}&quot;].last()}+{$HYSTERESIS}))</recovery_expression>
                            <name>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &lt; Low Threshold</name>
                            <correlation_mode>0</correlation_mode>
                            <correlation_tag/>
                            <url/>
                            <status>0</status>
                            <priority>1</priority>
                            <description/>
                            <type>0</type>
                            <manual_close>1</manual_close>
                            <dependencies>
                                <dependency>
                                    <name>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &lt; Min Threshold</name>
                                    <expression>{Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[&quot;{#SNMPINDEX}&quot;].last()}=1&#13;
and&#13;
({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.value.[&quot;{#SNMPINDEX}&quot;].last()}&lt;={Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.threshold.min.[&quot;{#SNMPINDEX}&quot;].last()})</expression>
                                    <recovery_expression>{Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[&quot;{#SNMPINDEX}&quot;].last()}=0&#13;
or&#13;
({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.value.[&quot;{#SNMPINDEX}&quot;].last()}&gt;=({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.threshold.min.[&quot;{#SNMPINDEX}&quot;].last()}+{$HYSTERESIS}))</recovery_expression>
                                </dependency>
                            </dependencies>
                            <tags/>
                        </trigger_prototype>
                        <trigger_prototype>
                            <expression>{Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[&quot;{#SNMPINDEX}&quot;].last()}=1&#13;
and&#13;
({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.value.[&quot;{#SNMPINDEX}&quot;].last()}&lt;={Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.threshold.min.[&quot;{#SNMPINDEX}&quot;].last()})</expression>
                            <recovery_mode>1</recovery_mode>
                            <recovery_expression>{Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[&quot;{#SNMPINDEX}&quot;].last()}=0&#13;
or&#13;
({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.value.[&quot;{#SNMPINDEX}&quot;].last()}&gt;=({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.threshold.min.[&quot;{#SNMPINDEX}&quot;].last()}+{$HYSTERESIS}))</recovery_expression>
                            <name>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &lt; Min Threshold</name>
                            <correlation_mode>0</correlation_mode>
                            <correlation_tag/>
                            <url/>
                            <status>0</status>
                            <priority>2</priority>
                            <description/>
                            <type>0</type>
                            <manual_close>1</manual_close>
                            <dependencies/>
                            <tags/>
                        </trigger_prototype>
                        <trigger_prototype>
                            <expression>{Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[&quot;{#SNMPINDEX}&quot;].last()}=1&#13;
and&#13;
({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.value.[&quot;{#SNMPINDEX}&quot;].last()}&gt;={Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.threshold.high.[&quot;{#SNMPINDEX}&quot;].last()})</expression>
                            <recovery_mode>1</recovery_mode>
                            <recovery_expression>{Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[&quot;{#SNMPINDEX}&quot;].last()}=0&#13;
or&#13;
({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.value.[&quot;{#SNMPINDEX}&quot;].last()}&lt;=({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.threshold.high.[&quot;{#SNMPINDEX}&quot;].last()}+{$HYSTERESIS}))</recovery_expression>
                            <name>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &gt; High Threshold</name>
                            <correlation_mode>0</correlation_mode>
                            <correlation_tag/>
                            <url/>
                            <status>0</status>
                            <priority>3</priority>
                            <description/>
                            <type>0</type>
                            <manual_close>1</manual_close>
                            <dependencies>
                                <dependency>
                                    <name>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &gt; Max Threshold</name>
                                    <expression>{Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[&quot;{#SNMPINDEX}&quot;].last()}=1&#13;
and&#13;
({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.value.[&quot;{#SNMPINDEX}&quot;].last()}&gt;={Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.threshold.max.[&quot;{#SNMPINDEX}&quot;].last()})</expression>
                                    <recovery_expression>{Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[&quot;{#SNMPINDEX}&quot;].last()}=0&#13;
or&#13;
({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.value.[&quot;{#SNMPINDEX}&quot;].last()}&lt;=({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.threshold.max.[&quot;{#SNMPINDEX}&quot;].last()}+{$HYSTERESIS}))</recovery_expression>
                                </dependency>
                            </dependencies>
                            <tags/>
                        </trigger_prototype>
                        <trigger_prototype>
                            <expression>{Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[&quot;{#SNMPINDEX}&quot;].last()}=1&#13;
and&#13;
({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.value.[&quot;{#SNMPINDEX}&quot;].last()}&gt;={Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.threshold.max.[&quot;{#SNMPINDEX}&quot;].last()})</expression>
                            <recovery_mode>1</recovery_mode>
                            <recovery_expression>{Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[&quot;{#SNMPINDEX}&quot;].last()}=0&#13;
or&#13;
({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.value.[&quot;{#SNMPINDEX}&quot;].last()}&lt;=({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.humidity.threshold.max.[&quot;{#SNMPINDEX}&quot;].last()}+{$HYSTERESIS}))</recovery_expression>
                            <name>{#SNMPVALUE} {ITEM.LASTVALUE} :: Humidity &gt; Max Threshold</name>
                            <correlation_mode>0</correlation_mode>
                            <correlation_tag/>
                            <url/>
                            <status>0</status>
                            <priority>5</priority>
                            <description/>
                            <type>0</type>
                            <manual_close>1</manual_close>
                            <dependencies/>
                            <tags/>
                        </trigger_prototype>
                        <trigger_prototype>
                            <expression>{Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[&quot;{#SNMPINDEX}&quot;].last()}=1&#13;
and&#13;
({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.rssi.value.[&quot;{#SNMPINDEX}&quot;].last()}&lt;={Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.rssi.threshold.low.[&quot;{#SNMPINDEX}&quot;].last()})</expression>
                            <recovery_mode>1</recovery_mode>
                            <recovery_expression>{Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[&quot;{#SNMPINDEX}&quot;].last()}=0&#13;
or&#13;
({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.rssi.value.[&quot;{#SNMPINDEX}&quot;].last()}&gt;=({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.rssi.threshold.low.[&quot;{#SNMPINDEX}&quot;].last()}+{$HYSTERESIS}))</recovery_expression>
                            <name>{#SNMPVALUE} {ITEM.LASTVALUE} :: RSSI &lt; Low Threshold</name>
                            <correlation_mode>0</correlation_mode>
                            <correlation_tag/>
                            <url/>
                            <status>0</status>
                            <priority>3</priority>
                            <description/>
                            <type>0</type>
                            <manual_close>1</manual_close>
                            <dependencies>
                                <dependency>
                                    <name>{#SNMPVALUE} {ITEM.LASTVALUE} :: RSSI &lt; Min Threshold</name>
                                    <expression>{Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[&quot;{#SNMPINDEX}&quot;].last()}=1&#13;
and&#13;
({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.rssi.value.[&quot;{#SNMPINDEX}&quot;].last()}&lt;={Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.rssi.threshold.min.[&quot;{#SNMPINDEX}&quot;].last()})</expression>
                                    <recovery_expression>{Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[&quot;{#SNMPINDEX}&quot;].last()}=0&#13;
or&#13;
({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.rssi.value.[&quot;{#SNMPINDEX}&quot;].last()}&gt;=({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.rssi.threshold.min.[&quot;{#SNMPINDEX}&quot;].last()}+{$HYSTERESIS}))</recovery_expression>
                                </dependency>
                            </dependencies>
                            <tags/>
                        </trigger_prototype>
                        <trigger_prototype>
                            <expression>{Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[&quot;{#SNMPINDEX}&quot;].last()}=1&#13;
and&#13;
({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.rssi.value.[&quot;{#SNMPINDEX}&quot;].last()}&lt;={Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.rssi.threshold.min.[&quot;{#SNMPINDEX}&quot;].last()})</expression>
                            <recovery_mode>1</recovery_mode>
                            <recovery_expression>{Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[&quot;{#SNMPINDEX}&quot;].last()}=0&#13;
or&#13;
({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.rssi.value.[&quot;{#SNMPINDEX}&quot;].last()}&gt;=({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.rssi.threshold.min.[&quot;{#SNMPINDEX}&quot;].last()}+{$HYSTERESIS}))</recovery_expression>
                            <name>{#SNMPVALUE} {ITEM.LASTVALUE} :: RSSI &lt; Min Threshold</name>
                            <correlation_mode>0</correlation_mode>
                            <correlation_tag/>
                            <url/>
                            <status>0</status>
                            <priority>5</priority>
                            <description/>
                            <type>0</type>
                            <manual_close>1</manual_close>
                            <dependencies/>
                            <tags/>
                        </trigger_prototype>
                        <trigger_prototype>
                            <expression>{Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[&quot;{#SNMPINDEX}&quot;].last()}=1&#13;
and&#13;
({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.value.[&quot;{#SNMPINDEX}&quot;].last()}&lt;={Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.threshold.low.[&quot;{#SNMPINDEX}&quot;].last()})</expression>
                            <recovery_mode>1</recovery_mode>
                            <recovery_expression>{Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[&quot;{#SNMPINDEX}&quot;].last()}=0&#13;
or&#13;
({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.value.[&quot;{#SNMPINDEX}&quot;].last()}&gt;=({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.threshold.low.[&quot;{#SNMPINDEX}&quot;].last()}+{$HYSTERESIS}))</recovery_expression>
                            <name>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &lt; Low Threshold</name>
                            <correlation_mode>0</correlation_mode>
                            <correlation_tag/>
                            <url/>
                            <status>0</status>
                            <priority>1</priority>
                            <description/>
                            <type>0</type>
                            <manual_close>1</manual_close>
                            <dependencies>
                                <dependency>
                                    <name>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &lt; Min Threshold</name>
                                    <expression>{Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[&quot;{#SNMPINDEX}&quot;].last()}=1&#13;
and&#13;
({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.value.[&quot;{#SNMPINDEX}&quot;].last()}&lt;={Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.threshold.min.[&quot;{#SNMPINDEX}&quot;].last()})</expression>
                                    <recovery_expression>{Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[&quot;{#SNMPINDEX}&quot;].last()}=0&#13;
or&#13;
({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.value.[&quot;{#SNMPINDEX}&quot;].last()}&gt;=({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.threshold.min.[&quot;{#SNMPINDEX}&quot;].last()}+{$HYSTERESIS}))</recovery_expression>
                                </dependency>
                            </dependencies>
                            <tags/>
                        </trigger_prototype>
                        <trigger_prototype>
                            <expression>{Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[&quot;{#SNMPINDEX}&quot;].last()}=1&#13;
and&#13;
({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.value.[&quot;{#SNMPINDEX}&quot;].last()}&lt;={Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.threshold.min.[&quot;{#SNMPINDEX}&quot;].last()})</expression>
                            <recovery_mode>1</recovery_mode>
                            <recovery_expression>{Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[&quot;{#SNMPINDEX}&quot;].last()}=0&#13;
or&#13;
({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.value.[&quot;{#SNMPINDEX}&quot;].last()}&gt;=({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.threshold.min.[&quot;{#SNMPINDEX}&quot;].last()}+{$HYSTERESIS}))</recovery_expression>
                            <name>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &lt; Min Threshold</name>
                            <correlation_mode>0</correlation_mode>
                            <correlation_tag/>
                            <url/>
                            <status>0</status>
                            <priority>2</priority>
                            <description/>
                            <type>0</type>
                            <manual_close>1</manual_close>
                            <dependencies/>
                            <tags/>
                        </trigger_prototype>
                        <trigger_prototype>
                            <expression>{Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[&quot;{#SNMPINDEX}&quot;].last()}=1&#13;
and&#13;
({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.value.[&quot;{#SNMPINDEX}&quot;].last()}&gt;={Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.threshold.high.[&quot;{#SNMPINDEX}&quot;].last()})</expression>
                            <recovery_mode>1</recovery_mode>
                            <recovery_expression>{Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[&quot;{#SNMPINDEX}&quot;].last()}=0&#13;
or&#13;
({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.value.[&quot;{#SNMPINDEX}&quot;].last()}&gt;=({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.threshold.high.[&quot;{#SNMPINDEX}&quot;].last()}+{$HYSTERESIS}))</recovery_expression>
                            <name>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &gt; High Threshold</name>
                            <correlation_mode>0</correlation_mode>
                            <correlation_tag/>
                            <url/>
                            <status>0</status>
                            <priority>3</priority>
                            <description/>
                            <type>0</type>
                            <manual_close>1</manual_close>
                            <dependencies>
                                <dependency>
                                    <name>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &gt; Max Threshold</name>
                                    <expression>{Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[&quot;{#SNMPINDEX}&quot;].last()}=1&#13;
and&#13;
({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.value.[&quot;{#SNMPINDEX}&quot;].last()}&gt;={Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.threshold.max.[&quot;{#SNMPINDEX}&quot;].last()})</expression>
                                    <recovery_expression>{Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[&quot;{#SNMPINDEX}&quot;].last()}=0&#13;
or&#13;
({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.value.[&quot;{#SNMPINDEX}&quot;].last()}&gt;=({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.threshold.max.[&quot;{#SNMPINDEX}&quot;].last()}+{$HYSTERESIS}))</recovery_expression>
                                </dependency>
                            </dependencies>
                            <tags/>
                        </trigger_prototype>
                        <trigger_prototype>
                            <expression>{Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[&quot;{#SNMPINDEX}&quot;].last()}=1&#13;
and&#13;
({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.value.[&quot;{#SNMPINDEX}&quot;].last()}&gt;={Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.threshold.max.[&quot;{#SNMPINDEX}&quot;].last()})</expression>
                            <recovery_mode>1</recovery_mode>
                            <recovery_expression>{Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.alarm.value.[&quot;{#SNMPINDEX}&quot;].last()}=0&#13;
or&#13;
({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.value.[&quot;{#SNMPINDEX}&quot;].last()}&gt;=({Template APC NetBotz Rack Monitor 250:apc.enviro.sensor.wireless.temperature.threshold.max.[&quot;{#SNMPINDEX}&quot;].last()}+{$HYSTERESIS}))</recovery_expression>
                            <name>{#SNMPVALUE} {ITEM.LASTVALUE} :: Temperature &gt; Max Threshold</name>
                            <correlation_mode>0</correlation_mode>
                            <correlation_tag/>
                            <url/>
                            <status>0</status>
                            <priority>5</priority>
                            <description/>
                            <type>0</type>
                            <manual_close>1</manual_close>
                            <dependencies/>
                            <tags/>
                        </trigger_prototype>
                    </trigger_prototypes>
                    <graph_prototypes>
                        <graph_prototype>
                            <name>Temp/Humidity {#SNMPVALUE}</name>
                            <width>900</width>
                            <height>200</height>
                            <yaxismin>0.0000</yaxismin>
                            <yaxismax>100.0000</yaxismax>
                            <show_work_period>1</show_work_period>
                            <show_triggers>1</show_triggers>
                            <type>0</type>
                            <show_legend>1</show_legend>
                            <show_3d>0</show_3d>
                            <percent_left>0.0000</percent_left>
                            <percent_right>0.0000</percent_right>
                            <ymin_type_1>0</ymin_type_1>
                            <ymax_type_1>0</ymax_type_1>
                            <ymin_item_1>0</ymin_item_1>
                            <ymax_item_1>0</ymax_item_1>
                            <graph_items>
                                <graph_item>
                                    <sortorder>0</sortorder>
                                    <drawtype>0</drawtype>
                                    <color>00CC00</color>
                                    <yaxisside>0</yaxisside>
                                    <calc_fnc>2</calc_fnc>
                                    <type>0</type>
                                    <item>
                                        <host>Template APC NetBotz Rack Monitor 250</host>
                                        <key>apc.enviro.sensor.wireless.humidity.value.[&quot;{#SNMPINDEX}&quot;]</key>
                                    </item>
                                </graph_item>
                                <graph_item>
                                    <sortorder>1</sortorder>
                                    <drawtype>0</drawtype>
                                    <color>BB0000</color>
                                    <yaxisside>0</yaxisside>
                                    <calc_fnc>2</calc_fnc>
                                    <type>0</type>
                                    <item>
                                        <host>Template APC NetBotz Rack Monitor 250</host>
                                        <key>apc.enviro.sensor.wireless.temperature.value.[&quot;{#SNMPINDEX}&quot;]</key>
                                    </item>
                                </graph_item>
                                <graph_item>
                                    <sortorder>2</sortorder>
                                    <drawtype>0</drawtype>
                                    <color>005500</color>
                                    <yaxisside>0</yaxisside>
                                    <calc_fnc>2</calc_fnc>
                                    <type>0</type>
                                    <item>
                                        <host>Template APC NetBotz Rack Monitor 250</host>
                                        <key>apc.enviro.sensor.wireless.humidity.threshold.max.[&quot;{#SNMPINDEX}&quot;]</key>
                                    </item>
                                </graph_item>
                                <graph_item>
                                    <sortorder>3</sortorder>
                                    <drawtype>4</drawtype>
                                    <color>008800</color>
                                    <yaxisside>0</yaxisside>
                                    <calc_fnc>2</calc_fnc>
                                    <type>0</type>
                                    <item>
                                        <host>Template APC NetBotz Rack Monitor 250</host>
                                        <key>apc.enviro.sensor.wireless.humidity.threshold.high.[&quot;{#SNMPINDEX}&quot;]</key>
                                    </item>
                                </graph_item>
                                <graph_item>
                                    <sortorder>4</sortorder>
                                    <drawtype>4</drawtype>
                                    <color>66FF66</color>
                                    <yaxisside>0</yaxisside>
                                    <calc_fnc>2</calc_fnc>
                                    <type>0</type>
                                    <item>
                                        <host>Template APC NetBotz Rack Monitor 250</host>
                                        <key>apc.enviro.sensor.wireless.humidity.threshold.low.[&quot;{#SNMPINDEX}&quot;]</key>
                                    </item>
                                </graph_item>
                                <graph_item>
                                    <sortorder>5</sortorder>
                                    <drawtype>4</drawtype>
                                    <color>CCFFCC</color>
                                    <yaxisside>0</yaxisside>
                                    <calc_fnc>2</calc_fnc>
                                    <type>0</type>
                                    <item>
                                        <host>Template APC NetBotz Rack Monitor 250</host>
                                        <key>apc.enviro.sensor.wireless.humidity.threshold.min.[&quot;{#SNMPINDEX}&quot;]</key>
                                    </item>
                                </graph_item>
                                <graph_item>
                                    <sortorder>6</sortorder>
                                    <drawtype>4</drawtype>
                                    <color>FF6666</color>
                                    <yaxisside>0</yaxisside>
                                    <calc_fnc>2</calc_fnc>
                                    <type>0</type>
                                    <item>
                                        <host>Template APC NetBotz Rack Monitor 250</host>
                                        <key>apc.enviro.sensor.wireless.temperature.threshold.max.[&quot;{#SNMPINDEX}&quot;]</key>
                                    </item>
                                </graph_item>
                                <graph_item>
                                    <sortorder>7</sortorder>
                                    <drawtype>4</drawtype>
                                    <color>990000</color>
                                    <yaxisside>0</yaxisside>
                                    <calc_fnc>2</calc_fnc>
                                    <type>0</type>
                                    <item>
                                        <host>Template APC NetBotz Rack Monitor 250</host>
                                        <key>apc.enviro.sensor.wireless.temperature.threshold.high.[&quot;{#SNMPINDEX}&quot;]</key>
                                    </item>
                                </graph_item>
                                <graph_item>
                                    <sortorder>8</sortorder>
                                    <drawtype>4</drawtype>
                                    <color>FF6666</color>
                                    <yaxisside>0</yaxisside>
                                    <calc_fnc>2</calc_fnc>
                                    <type>0</type>
                                    <item>
                                        <host>Template APC NetBotz Rack Monitor 250</host>
                                        <key>apc.enviro.sensor.wireless.temperature.threshold.low.[&quot;{#SNMPINDEX}&quot;]</key>
                                    </item>
                                </graph_item>
                                <graph_item>
                                    <sortorder>9</sortorder>
                                    <drawtype>4</drawtype>
                                    <color>FFCCCC</color>
                                    <yaxisside>0</yaxisside>
                                    <calc_fnc>2</calc_fnc>
                                    <type>0</type>
                                    <item>
                                        <host>Template APC NetBotz Rack Monitor 250</host>
                                        <key>apc.enviro.sensor.wireless.temperature.threshold.min.[&quot;{#SNMPINDEX}&quot;]</key>
                                    </item>
                                </graph_item>
                            </graph_items>
                        </graph_prototype>
                    </graph_prototypes>
                    <host_prototypes/>
                    <jmx_endpoint/>
                    <timeout>3s</timeout>
                    <url/>
                    <query_fields/>
                    <posts/>
                    <status_codes>200</status_codes>
                    <follow_redirects>1</follow_redirects>
                    <post_type>0</post_type>
                    <http_proxy/>
                    <headers/>
                    <retrieve_mode>0</retrieve_mode>
                    <request_method>1</request_method>
                    <allow_traps>0</allow_traps>
                    <ssl_cert_file/>
                    <ssl_key_file/>
                    <ssl_key_password/>
                    <verify_peer>0</verify_peer>
                    <verify_host>0</verify_host>
                    <lld_macro_paths/>
                    <preprocessing/>
                    <master_item/>
                </discovery_rule>
            </discovery_rules>
            <httptests/>
            <macros>
                <macro>
                    <macro>{$HYSTERESIS}</macro>
                    <value>2</value>
                </macro>
            </macros>
            <templates>
                <template>
                    <name>Template APC NetBotz Rack Monitor 200</name>
                </template>
            </templates>
            <screens/>
            <tags/>
        </template>
    </templates>
</zabbix_export>
